<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# AutomaticTransferSwitch

Tag for automatic transfer switch (ATS) units. An ATS automatically transfers a power supply from its primary source to a backup source when it senses a failure or outage in the primary source.

|   |   |
| --- | --- |
| Ontology type | `ELECTRICAL/ATS` |
| GUID | `f2e50348-ce8d-4c2e-9e82-0d6056d4c89c` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.electrical.automatic_transfer_switch.v1` |
| Resource name | `buildings/{building}/automaticTransferSwitches/{automatic_transfer_switch}` |
| Fields | 28 fields, 2 writable |
| Canonical types | 2 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `automatic_transfer_switch.proto` | the `AutomaticTransferSwitch` message |
| `automatic_transfer_switch_type.proto` | `AutomaticTransferSwitchType`, one value per canonical type (rule 7) |
| `service.proto` | the `AutomaticTransferSwitches` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `emergency_normal_value.proto` | a multistate enum (rule 13) |
| `manual_nosource_remote_sourcea_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |
| `positiona_positionb_positionc_value.proto` | a multistate enum (rule 13) |

## Service

`AutomaticTransferSwitches` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `AutomaticTransferSwitchService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetAutomaticTransferSwitch` | `GET /v1/{name=buildings/*/automaticTransferSwitches/*}` |
| `ListAutomaticTransferSwitches` | `GET /v1/{parent=buildings/*}/automaticTransferSwitches` |
| `CreateAutomaticTransferSwitch` | `POST /v1/{parent=buildings/*}/automaticTransferSwitches` |
| `UpdateAutomaticTransferSwitch` | `PATCH /v1/{automatic_transfer_switch.name=buildings/*/automaticTransferSwitches/*}` |
| `DeleteAutomaticTransferSwitch` | `DELETE /v1/{name=buildings/*/automaticTransferSwitches/*}` |
| `UndeleteAutomaticTransferSwitch` | `POST /v1/{name=buildings/*/automaticTransferSwitches/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 16 |
| `emergency_power_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `emergency_power_status` | 17 |
| `fire_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `fire_alarm` | 18 |
| `generator_status` | `OffOnValue` | no | `OffOnValue` | `generator_status` | 19 |
| `line_power_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `line_power_status` | 20 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 21 |
| `master_mode` | `ManualNosourceRemoteSourceaValue` | no | `ManualNosourceRemoteSourceaValue` | `master_mode` | 22 |
| `model_label` | `string` | at create | -- | `model_label` | 23 |
| `source1_frequency_sensor` | `double` | no | `hertz` | `source1_frequency_sensor` | 62 |
| `source1_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `source1_lost_power_alarm` | 63 |
| `source1_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source1_over_voltage_status` | 64 |
| `source1_phase1_phase2_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source1_phase1_phase2_over_voltage_status` | 65 |
| `source1_phase1_phase2_voltage_sensor` | `double` | no | `volts` | `source1_phase1_phase2_voltage_sensor` | 66 |
| `source1_phase2_phase3_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source1_phase2_phase3_over_voltage_status` | 67 |
| `source1_phase2_phase3_voltage_sensor` | `double` | no | `volts` | `source1_phase2_phase3_voltage_sensor` | 68 |
| `source1_phase3_phase1_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source1_phase3_phase1_over_voltage_status` | 69 |
| `source1_phase3_phase1_voltage_sensor` | `double` | no | `volts` | `source1_phase3_phase1_voltage_sensor` | 70 |
| `source2_frequency_sensor` | `double` | no | `hertz` | `source2_frequency_sensor` | 71 |
| `source2_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `source2_lost_power_alarm` | 72 |
| `source2_overvoltage_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `source2_over_voltage_status` | 73 |
| `source2_phase1_phase2_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source2_phase1_phase2_over_voltage_status` | 74 |
| `source2_phase1_phase2_voltage_sensor` | `double` | no | `volts` | `source2_phase1_phase2_voltage_sensor` | 75 |
| `source2_phase2_phase3_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source2_phase2_phase3_over_voltage_status` | 76 |
| `source2_phase2_phase3_voltage_sensor` | `double` | no | `volts` | `source2_phase2_phase3_voltage_sensor` | 77 |
| `source2_phase3_phase1_overvoltage_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `source2_phase3_phase1_over_voltage_status` | 78 |
| `source2_phase3_phase1_voltage_sensor` | `double` | no | `volts` | `source2_phase3_phase1_voltage_sensor` | 79 |
| `switch_position_mode` | `PositionaPositionbPositioncValue` | no | `PositionaPositionbPositioncValue` | `switch_position_mode` | 42 |
| `switch_position_status` | `EmergencyNormalValue` | no | `EmergencyNormalValue` | `switch_position_status` | 43 |

### Multistate enums

7 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `emergency_normal_value.proto` | `EmergencyNormalValue` | `EMERGENCY`, `NORMAL` |
| `manual_nosource_remote_sourcea_value.proto` | `ManualNosourceRemoteSourceaValue` | `MANUAL`, `NOSOURCE`, `REMOTE`, `SOURCEA` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |
| `positiona_positionb_positionc_value.proto` | `PositionaPositionbPositioncValue` | `POSITIONA`, `POSITIONB`, `POSITIONC` |

## Canonical types

2 canonical types, each a value of `AutomaticTransferSwitchType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `AUTOMATIC_TRANSFER_SWITCH_TYPE_ATS_SPM` | `ELECTRICAL/ATS_SPM` | `ATS`, `SPM` | Automatic transfer switch with switch position monitoring. |
| `AUTOMATIC_TRANSFER_SWITCH_TYPE_ATS_SRC_1_SRC_2` | `ELECTRICAL/ATS_SRC1_SRC2` | `ATS`, `SRC1`, `SRC2` | Standard automatic transfer switch. |

## Provenance

Generated from `ELECTRICAL/ATS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
