<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# UninterruptiblePowerSupply

Tag for all uninterruptible power supply (UPS) units. A UPS provides power in the event of grid power failure, protecting critical equipment from damage.

|   |   |
| --- | --- |
| Ontology type | `ELECTRICAL/UPS` |
| GUID | `53a1903c-7b32-47da-a7ef-94b047a1aa50` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.electrical.uninterruptible_power_supply.v1` |
| Resource name | `buildings/{building}/uninterruptiblePowerSupplies/{uninterruptible_power_supply}` |
| Fields | 61 fields, 3 writable |
| Canonical types | 7 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `uninterruptible_power_supply.proto` | the `UninterruptiblePowerSupply` message |
| `uninterruptible_power_supply_type.proto` | `UninterruptiblePowerSupplyType`, one value per canonical type (rule 7) |
| `service.proto` | the `UninterruptiblePowerSupplies` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `asynchronous_synchronous_value.proto` | a multistate enum (rule 13) |
| `battery_normal_off_value.proto` | a multistate enum (rule 13) |
| `battery_off_on_softstart_value.proto` | a multistate enum (rule 13) |
| `bypass_inactive_value.proto` | a multistate enum (rule 13) |
| `normal_reversed_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`UninterruptiblePowerSupplies` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `UninterruptiblePowerSupplyService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetUninterruptiblePowerSupply` | `GET /v1/{name=buildings/*/uninterruptiblePowerSupplies/*}` |
| `ListUninterruptiblePowerSupplies` | `GET /v1/{parent=buildings/*}/uninterruptiblePowerSupplies` |
| `CreateUninterruptiblePowerSupply` | `POST /v1/{parent=buildings/*}/uninterruptiblePowerSupplies` |
| `UpdateUninterruptiblePowerSupply` | `PATCH /v1/{uninterruptible_power_supply.name=buildings/*/uninterruptiblePowerSupplies/*}` |
| `DeleteUninterruptiblePowerSupply` | `DELETE /v1/{name=buildings/*/uninterruptiblePowerSupplies/*}` |
| `UndeleteUninterruptiblePowerSupply` | `POST /v1/{name=buildings/*/uninterruptiblePowerSupplies/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `apparent_power_sensor` | `double` | no | `watts` | `apparent_power_sensor` | 16 |
| `battery_charge_percentage_sensor` | `double` | no | `percent` | `battery_charge_percentage_sensor` | 17 |
| `battery_percentage_sensor` | `double` | no | `percent` | `battery_percentage_sensor` | 18 |
| `battery_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `battery_status` | 19 |
| `battery_test_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `battery_test_status` | 20 |
| `battery_voltage_sensor` | `double` | no | `volts` | `battery_voltage_sensor` | 21 |
| `bypass_frequency_sensor` | `double` | no | `hertz` | `bypass_frequency_sensor` | 22 |
| `bypass_phase1_neutral_voltage_sensor` | `double` | no | `volts` | `bypass_phase1_neutral_voltage_sensor` | 104 |
| `bypass_phase2_neutral_voltage_sensor` | `double` | no | `volts` | `bypass_phase2_neutral_voltage_sensor` | 105 |
| `bypass_phase3_neutral_voltage_sensor` | `double` | no | `volts` | `bypass_phase3_neutral_voltage_sensor` | 106 |
| `bypass_phase_status` | `NormalReversedValue` | no | `NormalReversedValue` | `bypass_phase_status` | 26 |
| `bypass_status` | `BypassInactiveValue` | no | `BypassInactiveValue` | `bypass_status` | 27 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 28 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 29 |
| `failed_exhaust_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_fan_alarm` | 30 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 31 |
| `input_frequency_sensor` | `double` | no | `hertz` | `input_frequency_sensor` | 32 |
| `input_phase1_current_sensor` | `double` | no | `amperes` | `input_phase1_current_sensor` | 107 |
| `input_phase1_neutral_voltage_sensor` | `double` | no | `volts` | `input_phase1_neutral_voltage_sensor` | 108 |
| `input_phase1_phase2_voltage_sensor` | `double` | no | `volts` | `input_phase1_phase2_voltage_sensor` | 109 |
| `input_phase2_current_sensor` | `double` | no | `amperes` | `input_phase2_current_sensor` | 110 |
| `input_phase2_neutral_voltage_sensor` | `double` | no | `volts` | `input_phase2_neutral_voltage_sensor` | 111 |
| `input_phase2_phase3_voltage_sensor` | `double` | no | `volts` | `input_phase2_phase3_voltage_sensor` | 112 |
| `input_phase3_current_sensor` | `double` | no | `amperes` | `input_phase3_current_sensor` | 113 |
| `input_phase3_neutral_voltage_sensor` | `double` | no | `volts` | `input_phase3_neutral_voltage_sensor` | 114 |
| `input_phase3_phase1_voltage_sensor` | `double` | no | `volts` | `input_phase3_phase1_voltage_sensor` | 115 |
| `input_supply_mode` | `BatteryNormalOffValue` | no | `BatteryNormalOffValue` | `input_supply_mode` | 42 |
| `inverter_mode` | `AsynchronousSynchronousValue` | no | `AsynchronousSynchronousValue` | `inverter_mode` | 43 |
| `inverter_status` | `OffOnValue` | no | `OffOnValue` | `inverter_status` | 44 |
| `line_frequency_sensor` | `double` | no | `hertz` | `line_frequency_sensor` | 45 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 46 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 47 |
| `low_battery_charge_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_battery_charge_alarm` | 48 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 49 |
| `model_label` | `string` | at create | -- | `model_label` | 50 |
| `output_apparent_power_sensor` | `double` | no | `watts` | `output_apparent_power_sensor` | 51 |
| `output_frequency_sensor` | `double` | no | `hertz` | `output_frequency_sensor` | 52 |
| `output_phase1_current_sensor` | `double` | no | `amperes` | `output_phase1_current_sensor` | 116 |
| `output_phase1_neutral_voltage_sensor` | `double` | no | `volts` | `output_phase1_neutral_voltage_sensor` | 117 |
| `output_phase1_phase2_voltage_sensor` | `double` | no | `volts` | `output_phase1_phase2_voltage_sensor` | 118 |
| `output_phase2_current_sensor` | `double` | no | `amperes` | `output_phase2_current_sensor` | 119 |
| `output_phase2_neutral_voltage_sensor` | `double` | no | `volts` | `output_phase2_neutral_voltage_sensor` | 120 |
| `output_phase2_phase3_voltage_sensor` | `double` | no | `volts` | `output_phase2_phase3_voltage_sensor` | 121 |
| `output_phase3_current_sensor` | `double` | no | `amperes` | `output_phase3_current_sensor` | 122 |
| `output_phase3_neutral_voltage_sensor` | `double` | no | `volts` | `output_phase3_neutral_voltage_sensor` | 123 |
| `output_phase3_phase1_voltage_sensor` | `double` | no | `volts` | `output_phase3_phase1_voltage_sensor` | 124 |
| `output_power_sensor` | `double` | no | `watts` | `output_power_sensor` | 62 |
| `overload_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_alarm` | 63 |
| `phase1_apparent_power_sensor` | `double` | no | `watts` | `phase1_apparent_power_sensor` | 125 |
| `phase1_power_sensor` | `double` | no | `watts` | `phase1_power_sensor` | 126 |
| `phase2_apparent_power_sensor` | `double` | no | `watts` | `phase2_apparent_power_sensor` | 127 |
| `phase2_power_sensor` | `double` | no | `watts` | `phase2_power_sensor` | 128 |
| `phase3_apparent_power_sensor` | `double` | no | `watts` | `phase3_apparent_power_sensor` | 129 |
| `phase3_power_sensor` | `double` | no | `watts` | `phase3_power_sensor` | 130 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 70 |
| `power_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `power_status` | 71 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 72 |
| `rectifier_mode` | `BatteryOffOnSoftstartValue` | no | `BatteryOffOnSoftstartValue` | `rectifier_mode` | 73 |
| `remaining_charge_time_sensor` | `double` | no | `seconds` | `remaining_charge_time_sensor` | 74 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 75 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 76 |

### Multistate enums

9 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `asynchronous_synchronous_value.proto` | `AsynchronousSynchronousValue` | `ASYNCHRONOUS`, `SYNCHRONOUS` |
| `battery_normal_off_value.proto` | `BatteryNormalOffValue` | `BATTERY`, `NORMAL`, `OFF` |
| `battery_off_on_softstart_value.proto` | `BatteryOffOnSoftstartValue` | `BATTERY`, `OFF`, `ON`, `SOFTSTART` |
| `bypass_inactive_value.proto` | `BypassInactiveValue` | `BYPASS`, `INACTIVE` |
| `normal_reversed_value.proto` | `NormalReversedValue` | `NORMAL`, `REVERSED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

7 canonical types, each a value of `UninterruptiblePowerSupplyType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_IOBM` | `ELECTRICAL/UPS_IOBM` | `IOBM`, `UPS` | UPS with input and output electrical monitoring |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_IOBM_BATM` | `ELECTRICAL/UPS_IOBM_BATM` | `BATM`, `IOBM`, `UPS` | UPS with battery parameters and input output electrical monitoring |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_IOBM_PPWM_UPSBM` | `ELECTRICAL/UPS_IOBM_PPWM_UPSBM` | `IOBM`, `PPWM`, `UPS`, `UPSBM` | UPS with input and output electrical monitoring, phase power monitoring and battery monitoring. |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_PPWM` | `ELECTRICAL/UPS_PPWM` | `PPWM`, `UPS` | UPS with phase power monitoring. |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_PWM` | `ELECTRICAL/UPS_PWM` | `PWM`, `UPS` | UPS with power monitoring. |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_SS` | `ELECTRICAL/UPS_SS` | `SS`, `UPS` | Standard UPS unit with start stop. |
| `UNINTERRUPTIBLE_POWER_SUPPLY_TYPE_UPS_SS_UPSBM` | `ELECTRICAL/UPS_SS_UPSBM` | `SS`, `UPS`, `UPSBM` | Basic UPS with battery monitoring |

## Provenance

Generated from `ELECTRICAL/UPS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
