<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# Pump

Tag for pumps. Pumps move liquid (water, glycol, liquid CO2, etc.) from one part of a system to another.

|   |   |
| --- | --- |
| Ontology type | `/PMP` |
| GUID | `0984adbd-943c-4bf8-9b4e-af51c24c2736` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.global.pump.v1` |
| Resource name | `buildings/{building}/pumps/{pump}` |
| Fields | 83 fields, 22 writable |
| Canonical types | 19 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `pump.proto` | the `Pump` message |
| `pump_type.proto` | `PumpType`, one value per canonical type (rule 7) |
| `service.proto` | the `Pumps` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_bypass_high_low_off_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`Pumps` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `PumpService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetPump` | `GET /v1/{name=buildings/*/pumps/*}` |
| `ListPumps` | `GET /v1/{parent=buildings/*}/pumps` |
| `CreatePump` | `POST /v1/{parent=buildings/*}/pumps` |
| `UpdatePump` | `PATCH /v1/{pump.name=buildings/*/pumps/*}` |
| `DeletePump` | `DELETE /v1/{name=buildings/*/pumps/*}` |
| `UndeletePump` | `POST /v1/{name=buildings/*/pumps/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `average_line_current_sensor` | `double` | no | `amperes` | `average_line_current_sensor` | 16 |
| `average_line_neutral_voltage_sensor` | `double` | no | `volts` | `average_line_neutral_voltage_sensor` | 17 |
| `chilled_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `chilled_water_differential_pressure_setpoint` | 18 |
| `chilled_water_flowrate_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `chilled_water_flowrate_status` | 19 |
| `chilled_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `chilled_water_isolation_valve_percentage_command` | 20 |
| `chilled_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_water_isolation_valve_percentage_sensor` | 21 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 22 |
| `condensing_water_valve_percentage_command` | `double` | yes | `percent` | `condensing_water_valve_percentage_command` | 23 |
| `condensing_water_valve_percentage_sensor` | `double` | no | `percent` | `condensing_water_valve_percentage_sensor` | 24 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 25 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 26 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 27 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 28 |
| `differential_pressure_sensor` | `double` | no | `pascals` | `differential_pressure_sensor` | 29 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 30 |
| `drain_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `drain_pump_run_status` | 31 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 32 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 33 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 34 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 35 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 36 |
| `failed_drain_pump_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_drain_pump_alarm` | 37 |
| `failed_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_flowrate_alarm` | 38 |
| `failed_heating_water_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_water_bypass_valve_alarm` | 39 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 40 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 41 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 42 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 43 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 44 |
| `flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `flowrate_setpoint` | 45 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 46 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 47 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 48 |
| `heating_water_bypass_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_water_bypass_valve_command` | 49 |
| `heating_water_bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_water_bypass_valve_status` | 50 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 51 |
| `high_limit_speed_percentage_setpoint` | `double` | yes | `percent` | `high_limit_speed_percentage_setpoint` | 52 |
| `high_pressure_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_pressure_status` | 53 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 54 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 55 |
| `input_motor_power_status` | `OffOnValue` | no | `OffOnValue` | `input_motor_power_status` | 56 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 57 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 58 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 59 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 60 |
| `low_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_flowrate_alarm` | 61 |
| `low_limit_speed_percentage_setpoint` | `double` | yes | `percent` | `low_limit_speed_percentage_setpoint` | 62 |
| `low_pressure_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_pressure_status` | 63 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 64 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 65 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 66 |
| `master_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `master_alarm` | 67 |
| `max_zone_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `max_zone_air_co_concentration_sensor` | 68 |
| `model_label` | `string` | at create | -- | `model_label` | 69 |
| `motor_temperature_sensor` | `double` | no | `kelvin` | `motor_temperature_sensor` | 70 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 71 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 72 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 73 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 74 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 75 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 76 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 77 |
| `rotationalvelocity_sensor` | `double` | no | `revolutions_per_minute` | `rotationalvelocity_sensor` | 78 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 79 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 80 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 81 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 82 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 83 |
| `speed_frequency_command` | `double` | yes | `hertz` | `speed_frequency_command` | 84 |
| `speed_frequency_sensor` | `double` | no | `hertz` | `speed_frequency_sensor` | 85 |
| `speed_mode` | `AutoBypassHighLowOffVfdValue` | no | `AutoBypassHighLowOffVfdValue` | `speed_mode` | 86 |
| `speed_percentage_command` | `double` | yes | `percent` | `speed_percentage_command` | 87 |
| `speed_percentage_sensor` | `double` | no | `percent` | `speed_percentage_sensor` | 88 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 89 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 90 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 91 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 92 |
| `torque_sensor` | `double` | no | `newton_meters` | `torque_sensor` | 93 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 94 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 95 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 96 |
| `water_high_level_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_high_level_status` | 97 |
| `water_low_level_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_low_level_status` | 98 |

### Multistate enums

10 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_bypass_high_low_off_vfd_value.proto` | `AutoBypassHighLowOffVfdValue` | `AUTO`, `BYPASS`, `HIGH`, `LOW`, `OFF`, `VFD` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

19 canonical types, each a value of `PumpType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `PUMP_TYPE_HVAC_PMP_DRPM` | `HVAC/PMP_DRPM` | `PMP`, `DRPM` | Pump implemented with drain pump monitoring . |
| `PUMP_TYPE_HVAC_PMP_SS` | `HVAC/PMP_SS` | `PMP`, `SS` | Typical pump. |
| `PUMP_TYPE_PLUMBING_PMP_SS` | `PLUMBING/PMP_SS` | `PMP`, `SS` | Basic water pump. |
| `PUMP_TYPE_HVAC_PMP_SS_CHWFRSM` | `HVAC/PMP_SS_CHWFRSM` | `PMP`, `CHWFRSM`, `SS` | Typical pump with chilled water flowrate status monitoring. |
| `PUMP_TYPE_HVAC_PMP_SS_CHWISOVPM_VSC` | `HVAC/PMP_SS_CHWISOVPM_VSC` | `PMP`, `CHWISOVPM`, `SS`, `VSC` | PMP device with chilled water valve and pump speed percentage control |
| `PUMP_TYPE_HVAC_PMP_SS_CHWISOVPM_VSFC` | `HVAC/PMP_SS_CHWISOVPM_VSFC` | `PMP`, `CHWISOVPM`, `SS`, `VSFC` | PMP device with chilled water valve and pump frequency control |
| `PUMP_TYPE_HVAC_PMP_SS_CWCS_VSFC` | `HVAC/PMP_SS_CWCS_VSFC` | `PMP`, `CWCS`, `SS`, `VSFC` | PMP device with condensing water valve and pump frequency control |
| `PUMP_TYPE_HVAC_PMP_SS_LHLM` | `HVAC/PMP_SS_LHLM` | `PMP`, `LHLM`, `SS` | Sump Pump with water level monitoring. |
| `PUMP_TYPE_HVAC_PMP_SS_RMM` | `HVAC/PMP_SS_RMM` | `PMP`, `RMM`, `SS` | Pump with pressure switch and failed alarm monitoring |
| `PUMP_TYPE_HVAC_PMP_SS_SWTM` | `HVAC/PMP_SS_SWTM` | `PMP`, `SS`, `SWTM` | Pump with supply water temperature monitoring. |
| `PUMP_TYPE_HVAC_PMP_SS_VSC` | `HVAC/PMP_SS_VSC` | `PMP`, `SS`, `VSC` | Typical variable speed pump. |
| `PUMP_TYPE_HVAC_PMP_SS_VSC_CHWFRSM` | `HVAC/PMP_SS_VSC_CHWFRSM` | `PMP`, `CHWFRSM`, `SS`, `VSC` | Typical variable speed pump with chilled water flowrate status monitoring. |
| `PUMP_TYPE_HVAC_PMP_SS_VSC_HWBYPVM` | `HVAC/PMP_SS_VSC_HWBYPVM` | `PMP`, `HWBYPVM`, `SS`, `VSC` | Variable speed pump with heating water bypass valve binary control. |
| `PUMP_TYPE_HVAC_PMP_SS_VSC_SWTC` | `HVAC/PMP_SS_VSC_SWTC` | `PMP`, `SS`, `SWTC`, `VSC` | Pump with variable speed control and supply water temperature control |
| `PUMP_TYPE_HVAC_PMP_SS_VSC_WDPC` | `HVAC/PMP_SS_VSC_WDPC` | `PMP`, `SS`, `VSC`, `WDPC` | Pump with variable speed control and differential pressure control |
| `PUMP_TYPE_HVAC_PMP_SS_VSC_WDPC_WFRC` | `HVAC/PMP_SS_VSC_WDPC_WFRC` | `PMP`, `SS`, `VSC`, `WDPC`, `WFRC` | Pump with variable speed control, differential pressure control and flow control. |
| `PUMP_TYPE_HVAC_PMP_SS_VSC_WDPM` | `HVAC/PMP_SS_VSC_WDPM` | `PMP`, `SS`, `VSC`, `WDPM` | Variable speed pump with differential pressure monitoring. |
| `PUMP_TYPE_HVAC_PMP_SS_VSFC` | `HVAC/PMP_SS_VSFC` | `PMP`, `SS`, `VSFC` | PMP device with pump frequency control |
| `PUMP_TYPE_HVAC_PMP_SS_WDPM` | `HVAC/PMP_SS_WDPM` | `PMP`, `SS`, `WDPM` | Pump with pressure alarms and status monitoring |

## Provenance

Generated from `/PMP` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
