<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# Sensor

Stand-alone sensing device. Used to model individual sensors when they don't belong explicitly to one piece of equipment.

|   |   |
| --- | --- |
| Ontology type | `/SENSOR` |
| GUID | `4fa42531-26a8-4d1f-a0b3-a7f6bb5623e1` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.global.sensor.v1` |
| Resource name | `buildings/{building}/sensors/{sensor}` |
| Fields | 113 fields, 4 writable |
| Canonical types | 34 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `sensor.proto` | the `Sensor` message |
| `sensor_type.proto` | `SensorType`, one value per canonical type (rule 7) |
| `service.proto` | the `Sensors` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |

## Service

`Sensors` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `SensorService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetSensor` | `GET /v1/{name=buildings/*/sensors/*}` |
| `ListSensors` | `GET /v1/{parent=buildings/*}/sensors` |
| `CreateSensor` | `POST /v1/{parent=buildings/*}/sensors` |
| `UpdateSensor` | `PATCH /v1/{sensor.name=buildings/*/sensors/*}` |
| `DeleteSensor` | `DELETE /v1/{name=buildings/*/sensors/*}` |
| `UndeleteSensor` | `POST /v1/{name=buildings/*/sensors/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `battery_charge_percentage_sensor` | `double` | no | `percent` | `battery_charge_percentage_sensor` | 16 |
| `cold_aisle_air_temperature_sensor` | `double` | no | `kelvin` | `cold_aisle_air_temperature_sensor` | 17 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 18 |
| `dutycycle_percentage_sensor` | `double` | no | `percent` | `dutycycle_percentage_sensor` | 19 |
| `failed_cold_aisle_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_cold_aisle_air_temperature_alarm` | 20 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 21 |
| `failed_hot_aisle_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_hot_aisle_air_temperature_alarm` | 22 |
| `failed_outside_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_temperature_alarm` | 23 |
| `failed_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_co2_concentration_alarm` | 152 |
| `failed_zone_air_co_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_co_concentration_alarm` | 25 |
| `failed_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_relative_humidity_alarm` | 26 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 27 |
| `filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `filter_alarm` | 28 |
| `filter_differential_pressure_sensor` | `double` | no | `pascals` | `filter_differential_pressure_sensor` | 29 |
| `fivesecondrolling_max_xaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_max_xaxis_linearacceleration_sensor` | 30 |
| `fivesecondrolling_max_yaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_max_yaxis_linearacceleration_sensor` | 31 |
| `fivesecondrolling_max_zaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_max_zaxis_linearacceleration_sensor` | 32 |
| `fivesecondrolling_min_xaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_min_xaxis_linearacceleration_sensor` | 33 |
| `fivesecondrolling_min_yaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_min_yaxis_linearacceleration_sensor` | 34 |
| `fivesecondrolling_min_zaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_min_zaxis_linearacceleration_sensor` | 35 |
| `fivesecondrolling_rootmeansquare_xaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_rootmeansquare_xaxis_linearacceleration_sensor` | 36 |
| `fivesecondrolling_rootmeansquare_yaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_rootmeansquare_yaxis_linearacceleration_sensor` | 37 |
| `fivesecondrolling_rootmeansquare_zaxis_linearacceleration_sensor` | `double` | no | `meters_per_square_second` | `fivesecondrolling_rootmeansquare_zaxis_linearacceleration_sensor` | 38 |
| `high_cold_aisle_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_cold_aisle_air_temperature_alarm` | 39 |
| `high_hot_aisle_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_hot_aisle_air_temperature_alarm` | 40 |
| `high_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_flowrate_alarm` | 41 |
| `high_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_co2_concentration_alarm` | 153 |
| `high_zone_air_co_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_co_concentration_alarm` | 43 |
| `high_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_relative_humidity_alarm` | 44 |
| `high_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_static_pressure_alarm` | 45 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 46 |
| `hot_aisle_air_temperature_sensor` | `double` | no | `kelvin` | `hot_aisle_air_temperature_sensor` | 47 |
| `illuminance_sensor` | `double` | no | `lux` | `illuminance_sensor` | 48 |
| `local_air_temperature_sensor` | `double` | no | `kelvin` | `local_air_temperature_sensor` | 49 |
| `low_cold_aisle_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_cold_aisle_air_temperature_alarm` | 50 |
| `low_hot_aisle_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_hot_aisle_air_temperature_alarm` | 51 |
| `low_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_flowrate_alarm` | 52 |
| `low_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_relative_humidity_alarm` | 53 |
| `low_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_static_pressure_alarm` | 54 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 55 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 56 |
| `model_label` | `string` | at create | -- | `model_label` | 57 |
| `motion_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `motion_status` | 58 |
| `outside_air_aqi_sensor` | `double` | no | `epa` | `outside_air_aqi_sensor` | 59 |
| `outside_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_co2_concentration_sensor` | 154 |
| `outside_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_co_concentration_sensor` | 61 |
| `outside_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `outside_air_dewpoint_temperature_sensor` | 62 |
| `outside_air_h2s_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_h2s_concentration_sensor` | 155 |
| `outside_air_no2_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_no2_concentration_sensor` | 156 |
| `outside_air_no_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_no_concentration_sensor` | 65 |
| `outside_air_ozone_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_ozone_concentration_sensor` | 66 |
| `outside_air_pm10pt0_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `outside_air_pm10pt0_density_sensor` | 157 |
| `outside_air_pm2pt5_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `outside_air_pm2pt5_density_sensor` | 158 |
| `outside_air_pressure_sensor` | `double` | no | `pascals` | `outside_air_pressure_sensor` | 69 |
| `outside_air_rain_level_sensor` | `double` | no | `meters` | `outside_air_rain_level_sensor` | 70 |
| `outside_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `outside_air_relative_humidity_sensor` | 71 |
| `outside_air_so2_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_so2_concentration_sensor` | 159 |
| `outside_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `outside_air_specificenthalpy_sensor` | 73 |
| `outside_air_temperature_sensor` | `double` | no | `kelvin` | `outside_air_temperature_sensor` | 74 |
| `outside_air_voc_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_voc_concentration_sensor` | 75 |
| `outside_air_wetbulb_temperature_sensor` | `double` | no | `kelvin` | `outside_air_wetbulb_temperature_sensor` | 76 |
| `particle_concentration_sensor` | `double` | no | `parts_per_unit` | `particle_concentration_sensor` | 77 |
| `ph_sensor` | `double` | no | `no_units` | `ph_sensor` | 78 |
| `signal_strength_percentage_sensor` | `double` | no | `percent` | `signal_strength_percentage_sensor` | 79 |
| `soundpressurelevel_sensor` | `double` | no | `decibels` | `soundpressurelevel_sensor` | 80 |
| `supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 81 |
| `tamper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `tamper_alarm` | 82 |
| `tenminutefixed_max_xaxis_frequency_sensor` | `double` | no | `hertz` | `tenminutefixed_max_xaxis_frequency_sensor` | 83 |
| `tenminutefixed_max_xaxis_linearvelocity_sensor` | `double` | no | `meters_per_second` | `tenminutefixed_max_xaxis_linearvelocity_sensor` | 84 |
| `tenminutefixed_max_yaxis_frequency_sensor` | `double` | no | `hertz` | `tenminutefixed_max_yaxis_frequency_sensor` | 85 |
| `tenminutefixed_max_yaxis_linearvelocity_sensor` | `double` | no | `meters_per_second` | `tenminutefixed_max_yaxis_linearvelocity_sensor` | 86 |
| `tenminutefixed_max_zaxis_frequency_sensor` | `double` | no | `hertz` | `tenminutefixed_max_zaxis_frequency_sensor` | 87 |
| `tenminutefixed_max_zaxis_linearvelocity_sensor` | `double` | no | `meters_per_second` | `tenminutefixed_max_zaxis_linearvelocity_sensor` | 88 |
| `thirtysecondrolling_average_zone_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `thirtysecondrolling_average_zone_air_co_concentration_sensor` | 89 |
| `thirtysecondrolling_average_zone_air_particle_diameter_sensor` | `double` | no | `meters` | `thirtysecondrolling_average_zone_air_particle_diameter_sensor` | 90 |
| `ultraviolet_irradiance_sensor` | `double` | no | `watts_per_square_meter_irradiance` | `ultraviolet_irradiance_sensor` | 91 |
| `water_temperature_sensor` | `double` | no | `kelvin` | `water_temperature_sensor` | 92 |
| `wind_direction_angle_sensor` | `double` | no | `degrees` | `wind_direction_angle_sensor` | 93 |
| `wind_linearvelocity_sensor` | `double` | no | `meters_per_second` | `wind_linearvelocity_sensor` | 94 |
| `zone_air_aqi_sensor` | `double` | no | `epa` | `zone_air_aqi_sensor` | 95 |
| `zone_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_co2_concentration_sensor` | 160 |
| `zone_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_co_concentration_sensor` | 97 |
| `zone_air_co_concentration_setpoint` | `double` | yes | `parts_per_unit` | `zone_air_co_concentration_setpoint` | 98 |
| `zone_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `zone_air_dewpoint_temperature_sensor` | 99 |
| `zone_air_dewpoint_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_dewpoint_temperature_setpoint` | 100 |
| `zone_air_formaldehyde_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_formaldehyde_concentration_sensor` | 101 |
| `zone_air_no2_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_no2_concentration_sensor` | 161 |
| `zone_air_no2_ozone_concentration_sensor` | `repeated double` | no | `parts_per_unit` | `zone_air_no2_ozone_concentration_sensor` | 162 |
| `zone_air_no2_probability_percentage_sensor` | `double` | no | `percent` | `zone_air_no2_probability_percentage_sensor` | 163 |
| `zone_air_nox_aqi_sensor` | `double` | no | `epa` | `zone_air_nox_aqi_sensor` | 105 |
| `zone_air_ozone_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_ozone_concentration_sensor` | 106 |
| `zone_air_pm0pt5_volumetricconcentration_sensor` | `double` | no | `parts_per_cubic_centimeter` | `zone_air_pm0pt5_volumetricconcentration_sensor` | 164 |
| `zone_air_pm10pt0_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_pm10pt0_concentration_sensor` | 165 |
| `zone_air_pm10pt0_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `zone_air_pm10pt0_density_sensor` | 166 |
| `zone_air_pm10pt0_volumetricconcentration_sensor` | `double` | no | `parts_per_cubic_centimeter` | `zone_air_pm10pt0_volumetricconcentration_sensor` | 167 |
| `zone_air_pm1pt0_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `zone_air_pm1pt0_density_sensor` | 168 |
| `zone_air_pm1pt0_volumetricconcentration_sensor` | `double` | no | `parts_per_cubic_centimeter` | `zone_air_pm1pt0_volumetricconcentration_sensor` | 169 |
| `zone_air_pm2pt5_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_pm2pt5_concentration_sensor` | 170 |
| `zone_air_pm2pt5_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `zone_air_pm2pt5_density_sensor` | 171 |
| `zone_air_pm2pt5_volumetricconcentration_sensor` | `double` | no | `parts_per_cubic_centimeter` | `zone_air_pm2pt5_volumetricconcentration_sensor` | 172 |
| `zone_air_pm4pt0_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `zone_air_pm4pt0_density_sensor` | 173 |
| `zone_air_pm4pt0_volumetricconcentration_sensor` | `double` | no | `parts_per_cubic_centimeter` | `zone_air_pm4pt0_volumetricconcentration_sensor` | 174 |
| `zone_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `zone_air_relative_humidity_sensor` | 118 |
| `zone_air_smoke_aqi_sensor` | `double` | no | `epa` | `zone_air_smoke_aqi_sensor` | 119 |
| `zone_air_static_pressure_sensor` | `double` | no | `pascals` | `zone_air_static_pressure_sensor` | 120 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 121 |
| `zone_air_voc_aqi_sensor` | `double` | no | `epa` | `zone_air_voc_aqi_sensor` | 122 |
| `zone_air_voc_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_voc_concentration_sensor` | 123 |
| `zone_air_water_vapor_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `zone_air_water_vapor_density_sensor` | 124 |
| `zone_entering_count` | `int64` | no | count | `zone_entering_count` | 125 |
| `zone_leaving_count` | `int64` | no | count | `zone_leaving_count` | 126 |
| `zone_occupancy_count` | `int64` | no | count | `zone_occupancy_count` | 127 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 128 |

### Multistate enums

3 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |

## Canonical types

34 canonical types, each a value of `SensorType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `SENSOR_TYPE_HVAC_SENSOR_AQT` | `HVAC/SENSOR_AQT` | `SENSOR` | Air quality multiple property sensor. |
| `SENSOR_TYPE_HVAC_SENSOR_CAAT` | `HVAC/SENSOR_CAAT` | `SENSOR` | Cold aisle air sensor (temperature). |
| `SENSOR_TYPE_HVAC_SENSOR_CATM` | `HVAC/SENSOR_CATM` | `SENSOR`, `CATM` | Cold aisle temperature matter monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_CO_2M` | `HVAC/SENSOR_CO2M` | `SENSOR`, `CO2M` | CO2 concentration monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_CO_2M_VOCM` | `HVAC/SENSOR_CO2M_VOCM` | `SENSOR`, `CO2M`, `VOCM` | CO2 and VOC concentration monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_COC` | `HVAC/SENSOR_COC` | `SENSOR`, `COC` | Carbon monoxide monitoring and control |
| `SENSOR_TYPE_HVAC_SENSOR_COM` | `HVAC/SENSOR_COM` | `SENSOR`, `COM` | Zone CO monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_FDPM` | `HVAC/SENSOR_FDPM` | `SENSOR`, `FDPM` | Filter differential pressure sensor with optional temperature monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_HATM` | `HVAC/SENSOR_HATM` | `SENSOR`, `HATM` | Cold aisle temperature matter monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_LA_3A` | `HVAC/SENSOR_LA3A` | `SENSOR` | Three-axis linear acceleration (vibration) sensor with optional temperature and battery monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_LV_3A` | `HVAC/SENSOR_LV3A` | `SENSOR` | Three-axis linear velocity (vibration) sensor with optional temperature and battery monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_OA` | `HVAC/SENSOR_OA` | `SENSOR`, `OA` | Outside air property sensor (humidity, temperature). |
| `SENSOR_TYPE_HVAC_SENSOR_PCM` | `HVAC/SENSOR_PCM` | `SENSOR`, `PCM` | Particulate matter monitoring |
| `SENSOR_TYPE_PLUMBING_SENSOR_PH` | `PLUMBING/SENSOR_PH` | `SENSOR`, `PH` | Ph sensor. |
| `SENSOR_TYPE_HVAC_SENSOR_SFM` | `HVAC/SENSOR_SFM` | `SENSOR`, `SFM` | Standalone duct supply air flowrate sensor. |
| `SENSOR_TYPE_HVAC_SENSOR_WTM` | `HVAC/SENSOR_WTM` | `SENSOR`, `WTM` | Water temperature sensor. |
| `SENSOR_TYPE_HVAC_SENSOR_ZA_CO_CO_2` | `HVAC/SENSOR_ZA_CO_CO2` | `SENSOR`, `ZA` | Atmosphere CO and CO2 combined sensor with local temp and RH readings. |
| `SENSOR_TYPE_HVAC_SENSOR_ZA_HCHO` | `HVAC/SENSOR_ZA_HCHO` | `SENSOR`, `ZA` | Atmosphere formaldehyde (H-CHO) combined sensor with local temp and RH readings. |
| `SENSOR_TYPE_HVAC_SENSOR_ZA_OZONE_NO_2` | `HVAC/SENSOR_ZA_OZONE_NO2` | `SENSOR`, `ZA` | Atmosphere ozone and NO2 combined sensor with local temp and RH readings. |
| `SENSOR_TYPE_HVAC_SENSOR_ZA_PML` | `HVAC/SENSOR_ZA_PML` | `SENSOR`, `ZA` | Atmosphere PM 0.5, PM 2.5, etc. |
| `SENSOR_TYPE_HVAC_SENSOR_ZHM` | `HVAC/SENSOR_ZHM` | `SENSOR`, `ZHM` | Zone air property sensor (humidity). |
| `SENSOR_TYPE_HVAC_SENSOR_ZOC` | `HVAC/SENSOR_ZOC` | `SENSOR`, `ZOC` | Zone occupant counter sensor. |
| `SENSOR_TYPE_HVAC_SENSOR_ZOS` | `HVAC/SENSOR_ZOS` | `SENSOR`, `ZOS` | Zone occupant status sensor. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM` | `HVAC/SENSOR_ZTM` | `SENSOR`, `ZTM` | Zone air property sensor (temperature). |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM` | `HVAC/SENSOR_ZTM_ZHM` | `SENSOR`, `ZHM`, `ZTM` | Zone air property sensor (humidity, temperature). |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M` | `HVAC/SENSOR_ZTM_ZHM_CO2M` | `SENSOR`, `CO2M`, `ZHM`, `ZTM` | Zone air property sensor (humidity, temperature, CO2 level). |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_PMM_HCHO` | `HVAC/SENSOR_ZTM_ZHM_CO2M_PMM_HCHO` | `SENSOR`, `CO2M`, `PMM`, `ZHM`, `ZTM` | Sensor with zone temperature, humidity, CO2, HCHO and particulate matter monitoring |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_SPLM_PMDM_COM_ZSPM_VOCM_ZAQIM_MS_TMPR` | `HVAC/SENSOR_ZTM_ZHM_CO2M_SPLM_PMDM_COM_ZSPM_VOCM_ZAQIM_MS_TMPR` | `SENSOR`, `CO2M`, `COM`, `PMDM`, `SPLM`, `VOCM`, `ZAQIM`, `ZHM`, `ZSPM`, `ZTM` | Indoor Air Quality sensor with temperature, humidity, CO2, CO, sound, particulates (density), illuminance, formaldehyde, pressure sensors with air quality, vape, TVOC indexes and motion & tamper detection. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_VOCM_PMDM` | `HVAC/SENSOR_ZTM_ZHM_CO2M_VOCM_PMDM` | `SENSOR`, `CO2M`, `PMDM`, `VOCM`, `ZHM`, `ZTM` | Indoor Air Quality sensor with temperature, humidity, CO2, VOC, particulates (density) monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_VOCM_PMDM_SPLM_ZAQIM` | `HVAC/SENSOR_ZTM_ZHM_CO2M_VOCM_PMDM_SPLM_ZAQIM` | `SENSOR`, `CO2M`, `PMDM`, `SPLM`, `VOCM`, `ZAQIM`, `ZHM`, `ZTM` | Indoor Air Quality sensor with temperature, humidity, CO2, VOC, particulates (density), illuminance and sound monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_VOCM_PMDM_SPLM_ZAQIM_ZSPM_ZOC` | `HVAC/SENSOR_ZTM_ZHM_CO2M_VOCM_PMDM_SPLM_ZAQIM_ZSPM_ZOC` | `SENSOR`, `CO2M`, `PMDM`, `SPLM`, `VOCM`, `ZAQIM`, `ZHM`, `ZOC`, `ZSPM`, `ZTM` | Indoor Air Quality sensor with temperature, humidity, CO2, VOC, PM 1, 2.5, 4, 10, illuminance, air pressure, sound monitoring and occupant counter. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_VOCM_PMDM_SPLM_ZAQIM_ZSPM_ZWVDM` | `HVAC/SENSOR_ZTM_ZHM_CO2M_VOCM_PMDM_SPLM_ZAQIM_ZSPM_ZWVDM` | `SENSOR`, `CO2M`, `PMDM`, `SPLM`, `VOCM`, `ZAQIM`, `ZHM`, `ZSPM`, `ZTM`, `ZWVDM` | Indoor Air Quality sensor with temperature, humidity, CO2, VOC, PM 1, 2.5, 4, 10, illuminance, air pressure and sound monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_CO_2M_VOCM_PMM` | `HVAC/SENSOR_ZTM_ZHM_CO2M_VOCM_PMM` | `SENSOR`, `CO2M`, `PMM`, `VOCM`, `ZHM`, `ZTM` | Simple air quality sensor with VOC, particulates, CO2, temperature and humidity monitoring. |
| `SENSOR_TYPE_HVAC_SENSOR_ZTM_ZHM_ZOC` | `HVAC/SENSOR_ZTM_ZHM_ZOC` | `SENSOR`, `ZHM`, `ZOC`, `ZTM` | Zone occupant counter with zone temperature & humidity monitoring. |

## Provenance

Generated from `/SENSOR` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
