<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# AirSourceHeatPump

Tag for air-source heat pumps. An ASHP is a device that transfers heat from the surrounding air into a heating water system through the use of a reversed refrigeration cycle.

|   |   |
| --- | --- |
| Ontology type | `HVAC/ASHP` |
| GUID | `548532cf-e175-47e5-b6a1-82ac92362d38` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.air_source_heat_pump.v1` |
| Resource name | `buildings/{building}/airSourceHeatPumps/{air_source_heat_pump}` |
| Fields | 147 fields, 38 writable |
| Canonical types | 20 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `air_source_heat_pump.proto` | the `AirSourceHeatPump` message |
| `air_source_heat_pump_type.proto` | `AirSourceHeatPumpType`, one value per canonical type (rule 7) |
| `service.proto` | the `AirSourceHeatPumps` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_closed_open_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`AirSourceHeatPumps` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `AirSourceHeatPumpService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetAirSourceHeatPump` | `GET /v1/{name=buildings/*/airSourceHeatPumps/*}` |
| `ListAirSourceHeatPumps` | `GET /v1/{parent=buildings/*}/airSourceHeatPumps` |
| `CreateAirSourceHeatPump` | `POST /v1/{parent=buildings/*}/airSourceHeatPumps` |
| `UpdateAirSourceHeatPump` | `PATCH /v1/{air_source_heat_pump.name=buildings/*/airSourceHeatPumps/*}` |
| `DeleteAirSourceHeatPump` | `DELETE /v1/{name=buildings/*/airSourceHeatPumps/*}` |
| `UndeleteAirSourceHeatPump` | `POST /v1/{name=buildings/*/airSourceHeatPumps/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `chilled_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_return_water_isolation_valve_command` | 16 |
| `chilled_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `chilled_return_water_isolation_valve_percentage_command` | 17 |
| `chilled_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_return_water_isolation_valve_percentage_sensor` | 18 |
| `chilled_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_return_water_isolation_valve_status` | 19 |
| `chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_return_water_temperature_sensor` | 20 |
| `chilled_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_command` | 21 |
| `chilled_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_supply_water_isolation_valve_percentage_sensor` | 22 |
| `chilled_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_status` | 23 |
| `chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_supply_water_temperature_sensor` | 24 |
| `chilled_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `chilled_supply_water_temperature_setpoint` | 25 |
| `chilled_water_circulation_pump_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `chilled_water_circulation_pump_run_command` | 26 |
| `chilled_water_circulation_pump_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `chilled_water_circulation_pump_run_status` | 27 |
| `chilled_water_differential_pressure_sensor` | `double` | no | `pascals` | `chilled_water_differential_pressure_sensor` | 28 |
| `chilled_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `chilled_water_differential_pressure_setpoint` | 29 |
| `circulation_pump_current_sensor` | `repeated double` | no | `amperes` | `circulation_pump_current_sensor` | 30 |
| `circulation_pump_energy_accumulator` | `repeated double` | no | `joules` | `circulation_pump_energy_accumulator` | 31 |
| `circulation_pump_power_sensor` | `repeated double` | no | `watts` | `circulation_pump_power_sensor` | 32 |
| `circulation_pump_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `circulation_pump_run_command` | 33 |
| `circulation_pump_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `circulation_pump_run_status` | 34 |
| `circulation_pump_speed_frequency_sensor` | `repeated double` | no | `hertz` | `circulation_pump_speed_frequency_sensor` | 35 |
| `circulation_pump_speed_percentage_command` | `repeated double` | yes | `percent` | `circulation_pump_speed_percentage_command` | 36 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 37 |
| `compressor_current_sensor` | `repeated double` | no | `amperes` | `compressor_current_sensor` | 38 |
| `compressor_rotationalvelocity_sensor` | `repeated double` | no | `revolutions_per_minute` | `compressor_rotationalvelocity_sensor` | 39 |
| `compressor_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `compressor_run_command` | 40 |
| `compressor_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 41 |
| `compressor_speed_frequency_sensor` | `repeated double` | no | `hertz` | `compressor_speed_frequency_sensor` | 42 |
| `compressor_speed_percentage_command` | `double` | yes | `percent` | `compressor_speed_percentage_command` | 43 |
| `compressor_speed_percentage_sensor` | `repeated double` | no | `percent` | `compressor_speed_percentage_sensor` | 44 |
| `condensing_fan_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `condensing_fan_run_command` | 45 |
| `condensing_fan_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `condensing_fan_run_status` | 46 |
| `condensing_fan_speed_percentage_command` | `repeated double` | yes | `percent` | `condensing_fan_speed_percentage_command` | 47 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 48 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 49 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 50 |
| `cooling_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `cooling_run_command` | 51 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 52 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 53 |
| `differential_pressure_sensor` | `double` | no | `pascals` | `differential_pressure_sensor` | 54 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 55 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 56 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 57 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 58 |
| `failed_chilled_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_return_water_isolation_valve_alarm` | 59 |
| `failed_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_return_water_temperature_alarm` | 60 |
| `failed_chilled_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_isolation_valve_alarm` | 61 |
| `failed_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_temperature_alarm` | 62 |
| `failed_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_differential_pressure_alarm` | 63 |
| `failed_circulation_pump_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_circulation_pump_alarm` | 64 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 65 |
| `failed_compressor_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_compressor_alarm` | 66 |
| `failed_cooling_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_cooling_alarm` | 67 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 68 |
| `failed_heating_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_alarm` | 69 |
| `failed_heating_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_return_water_isolation_valve_alarm` | 70 |
| `failed_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_isolation_valve_alarm` | 71 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 72 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 73 |
| `failed_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_isolation_valve_alarm` | 74 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 75 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 76 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 77 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 78 |
| `heating_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_return_water_isolation_valve_command` | 79 |
| `heating_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `heating_return_water_isolation_valve_percentage_command` | 80 |
| `heating_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heating_return_water_isolation_valve_percentage_sensor` | 81 |
| `heating_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_return_water_isolation_valve_status` | 82 |
| `heating_return_water_temperature_sensor` | `double` | no | `kelvin` | `heating_return_water_temperature_sensor` | 83 |
| `heating_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heating_run_command` | 84 |
| `heating_run_status` | `OffOnValue` | no | `OffOnValue` | `heating_run_status` | 85 |
| `heating_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_supply_water_flowrate_sensor` | 86 |
| `heating_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_supply_water_isolation_valve_command` | 87 |
| `heating_supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `heating_supply_water_isolation_valve_percentage_command` | 88 |
| `heating_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heating_supply_water_isolation_valve_percentage_sensor` | 89 |
| `heating_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_supply_water_isolation_valve_status` | 90 |
| `heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `heating_supply_water_temperature_sensor` | 91 |
| `heating_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `heating_supply_water_temperature_setpoint` | 92 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 93 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 94 |
| `heating_water_circulation_pump_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `heating_water_circulation_pump_run_command` | 95 |
| `heating_water_circulation_pump_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `heating_water_circulation_pump_run_status` | 96 |
| `heating_water_differential_pressure_sensor` | `double` | no | `pascals` | `heating_water_differential_pressure_sensor` | 97 |
| `high_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_return_water_temperature_alarm` | 98 |
| `high_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_supply_water_temperature_alarm` | 99 |
| `high_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_water_differential_pressure_alarm` | 100 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 101 |
| `high_heating_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_heating_supply_water_temperature_alarm` | 102 |
| `high_refrigerant_pressure_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_refrigerant_pressure_alarm` | 103 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 104 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 105 |
| `load_percentage_sensor` | `repeated double` | no | `percent` | `load_percentage_sensor` | 106 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 107 |
| `local_override_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_isolation_valve_alarm` | 108 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 109 |
| `low_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_return_water_temperature_alarm` | 110 |
| `low_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_supply_water_temperature_alarm` | 111 |
| `low_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_water_differential_pressure_alarm` | 112 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 113 |
| `low_heating_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_heating_supply_water_temperature_alarm` | 114 |
| `low_refrigerant_pressure_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_refrigerant_pressure_alarm` | 115 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 116 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 117 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 118 |
| `model_label` | `string` | at create | -- | `model_label` | 119 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 120 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 121 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 122 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 123 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 124 |
| `refrigerant_condenser_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_condenser_pressure_sensor` | 125 |
| `refrigerant_differential_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_differential_pressure_sensor` | 126 |
| `refrigerant_discharge_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_discharge_pressure_sensor` | 127 |
| `refrigerant_discharge_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_discharge_temperature_sensor` | 128 |
| `refrigerant_evaporator_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_evaporator_pressure_sensor` | 129 |
| `refrigerant_injection_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_injection_pressure_sensor` | 130 |
| `refrigerant_injection_suction_superheat_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_injection_suction_superheat_temperature_sensor` | 131 |
| `refrigerant_injection_suction_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_injection_suction_temperature_sensor` | 132 |
| `refrigerant_liquid_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_liquid_pressure_sensor` | 133 |
| `refrigerant_liquid_saturation_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_liquid_saturation_temperature_sensor` | 134 |
| `refrigerant_liquid_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_liquid_temperature_sensor` | 135 |
| `refrigerant_subcooling_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_subcooling_temperature_sensor` | 136 |
| `refrigerant_suction_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_suction_pressure_sensor` | 137 |
| `refrigerant_suction_saturation_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_suction_saturation_temperature_sensor` | 138 |
| `refrigerant_suction_superheat_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_suction_superheat_temperature_sensor` | 139 |
| `refrigerant_suction_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_suction_temperature_sensor` | 140 |
| `refrigerant_vapor_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_vapor_temperature_sensor` | 141 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 142 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 143 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 144 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 145 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 146 |
| `reversing_valve_command` | `repeated AutoClosedOpenUnknownValue` | yes | `AutoClosedOpenUnknownValue` | `reversing_valve_command` | 147 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 148 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 149 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 150 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 151 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 152 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 153 |
| `supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_isolation_valve_command` | 154 |
| `supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_isolation_valve_percentage_sensor` | 155 |
| `supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_isolation_valve_status` | 156 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 157 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 158 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 159 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 160 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 161 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 162 |

### Multistate enums

9 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_closed_open_unknown_value.proto` | `AutoClosedOpenUnknownValue` | `AUTO`, `CLOSED`, `OPEN`, `UNKNOWN` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

20 canonical types, each a value of `AirSourceHeatPumpType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_CHWRISOVPM_CHWDT_CHDX_2SC_CFVSC_RVINJM_2X_CPC_2X_CHWDPC_HWDPM_SHWTC_HWRWISOVPM` | `HVAC/ASHP_SS_CHWRISOVPM_CHWDT_CHDX2SC_CFVSC_RVINJM2X_CPC2X_CHWDPC_HWDPM_SHWTC_HWRWISOVPM` | `ASHP`, `CFVSC`, `CHDX2SC`, `CHWDPC`, `CHWDT`, `CHWRISOVPM`, `CPC2X`, `HWDPM`, `HWRWISOVPM`, `RVINJM2X`, `SHWTC`, `SS` | Air source heat pump with return side isolation valve percentage control for chilled and heating water, temperature differential accross chilled water, refrigerant vapor injection monitoring, differential pressure monitoring for heating water, and supply heating water temperature control. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_DX_2SWC_WDT_WDPM_SWISOVM_RCKTM_2X` | `HVAC/ASHP_SS_DX2SWC_WDT_WDPM_SWISOVM_RCKTM2X` | `ASHP`, `DX2SWC`, `RCKTM2X`, `SS`, `SWISOVM`, `WDPM`, `WDT` | Two-stage air source heat pump with supply isolation valve and refrigerant circuit monitoring. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_12SWC_RWISOVM` | `HVAC/ASHP_SS_HP12SWC_RWISOVM` | `ASHP`, `HP12SWC`, `RWISOVM`, `SS` | Twelve-stage air source heat pump with isolation valve on return. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_16SWC` | `HVAC/ASHP_SS_HP16SWC` | `ASHP`, `HP16SWC`, `SS` | Air source heat pump for a hot water system with a sixteen-stage air source heat pump controlling to supply water temperature. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_2SWDSC_CHWRISOVPM_CFVSC_RVINJM_2X_CPC_2X_CHWDPC_HWDPM_HWRWISOVPM` | `HVAC/ASHP_SS_HP2SWDSC_CHWRISOVPM_CFVSC_RVINJM2X_CPC2X_CHWDPC_HWDPM_HWRWISOVPM` | `ASHP`, `CFVSC`, `CHWDPC`, `CHWRISOVPM`, `CPC2X`, `HP2SWDSC`, `HWDPM`, `HWRWISOVPM`, `RVINJM2X`, `SS` | Air source heat pump with return side isolation valve percentage control for chilled and heating water, refrigerant vapor injection monitoring, differential pressure monitoring for heating water, and supply water temperature control to heating and cooling water setpoints. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_4SWC_HWRWISOVPM_CPC_2X_RCKTM_2X` | `HVAC/ASHP_SS_HP4SWC_HWRWISOVPM_CPC2X_RCKTM2X` | `ASHP`, `CPC2X`, `HP4SWC`, `HWRWISOVPM`, `RCKTM2X`, `SS` | Air source heat pump for a hot water system with a four-stage air source heat pump, return water isolation valve, and two circulation pumps. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_4SWC_HWRWISOVPM_RCKTM_2X` | `HVAC/ASHP_SS_HP4SWC_HWRWISOVPM_RCKTM2X` | `ASHP`, `HP4SWC`, `HWRWISOVPM`, `RCKTM2X`, `SS` | Air source heat pump for a hot water system with a four-stage air source heat pump, return water isolation valve, and refrigerant circuit monitoring. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_6SWC` | `HVAC/ASHP_SS_HP6SWC` | `ASHP`, `HP6SWC`, `SS` | Six-stage air source heat pump. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_6SWC_CFVSC_3X_CPC_2X` | `HVAC/ASHP_SS_HP6SWC_CFVSC3X_CPC2X` | `ASHP`, `CFVSC3X`, `CPC2X`, `HP6SWC`, `SS` | Six-stage air source heat pump with 2 circulation pumps and 3 condensing fan variable speed control. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_6SWC_CPC_2X_RWISOVM` | `HVAC/ASHP_SS_HP6SWC_CPC2X_RWISOVM` | `ASHP`, `CPC2X`, `HP6SWC`, `RWISOVM`, `SS` | Six-stage air source heat pump with 2 circulation pumps and return isolation valve. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_6SWC_CPC_2X_RWISOVM_WDT_WDPC` | `HVAC/ASHP_SS_HP6SWC_CPC2X_RWISOVM_WDT_WDPC` | `ASHP`, `CPC2X`, `HP6SWC`, `RWISOVM`, `SS`, `WDPC`, `WDT` | Six-stage air source heat pump with 2 circulation pumps, return isolation valve, water temperature differential monitoring and differential pressure control. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_6SWC_CPVSC_3X_SHWISOVPM_RCKTM_6X` | `HVAC/ASHP_SS_HP6SWC_CPVSC3X_SHWISOVPM_RCKTM6X` | `ASHP`, `CPVSC3X`, `HP6SWC`, `RCKTM6X`, `SHWISOVPM`, `SS` | Air source heat pump for a hot water system with a six-stage air source heat pump, supply water isolation valve, and refrigerant circuit monitoring. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_8SWC` | `HVAC/ASHP_SS_HP8SWC` | `ASHP`, `HP8SWC`, `SS` | Eight-stage air source heat pump. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_8SWC_CFVSC_8_RCKTM_8X` | `HVAC/ASHP_SS_HP8SWC_CFVSC8_RCKTM8X` | `ASHP`, `CFVSC8X`, `HP8SWC`, `RCKTM8X`, `SS` | Eight-stage air source heat pump with refrigerant circuit monitoring and 3 condensing fan variable speed control. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HP_8SWC_SWISOVM_WDPM` | `HVAC/ASHP_SS_HP8SWC_SWISOVM_WDPM` | `ASHP`, `HP8SWC`, `SS`, `SWISOVM`, `WDPM` | Eight-stage air source heat pump with isolation valve and differential pressure monitoring. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_HPSWC_WDPM_RWISOVM` | `HVAC/ASHP_SS_HPSWC_WDPM_RWISOVM` | `ASHP`, `HPSWC`, `RWISOVM`, `SS`, `WDPM` | Single-stage air source heat pump with supply water temperature control, differential pressure control, and isolation valve on return side. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_SHWTC_SCHWTC_HWRWISOVM_CHWRWISOVM_HCPC_2X_CHCPC_2X` | `HVAC/ASHP_SS_SHWTC_SCHWTC_HWRWISOVM_CHWRWISOVM_HCPC2X_CHCPC2X` | `ASHP`, `CHCPC2X`, `CHWRWISOVM`, `HCPC2X`, `HWRWISOVM`, `SCHWTC`, `SHWTC`, `SS` | Air source heat pump for a hydronic system providing chilled and heating water. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_SWTC_DX_4SWC_HWRWISOVM_HWSWISOVM_CHWRWISOVM_CHWSWISOVM_HWDPM_REFPM_2X` | `HVAC/ASHP_SS_SWTC_DX4SWC_HWRWISOVM_HWSWISOVM_CHWRWISOVM_CHWSWISOVM_HWDPM_REFPM2X` | `ASHP`, `CHWRWISOVM`, `CHWSWISOVM`, `DX4SWC`, `HWDPM`, `HWRWISOVM`, `HWSWISOVM`, `REFPM2X`, `SS`, `SWTC` | Air source heat pump for a hydronic system providing chilled and heating water, supply water temperature control. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_SWTC_DX_6SWC_WDPM_CPC_2X_RWISOVM` | `HVAC/ASHP_SS_SWTC_DX6SWC_WDPM_CPC2X_RWISOVM` | `ASHP`, `CPC2X`, `DX6SWC`, `RWISOVM`, `SS`, `SWTC`, `WDPM` | Six-stage air source heat pump with 2 circulation pumps and return isolation valve. |
| `AIR_SOURCE_HEAT_PUMP_TYPE_ASHP_SS_SWTC_SWISOVM_WDPM_RMM` | `HVAC/ASHP_SS_SWTC_SWISOVM_WDPM_RMM` | `ASHP`, `RMM`, `SS`, `SWISOVM`, `SWTC`, `WDPM` | Simple airside heat pump with supply control, binary supply isolation, and differential pressure monitoring. |

## Provenance

Generated from `HVAC/ASHP` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
