<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# Boiler

Tag for boilers. Boilers are devices which heat water to useful temperatures for comfort or process heating.

|   |   |
| --- | --- |
| Ontology type | `HVAC/BLR` |
| GUID | `927089b8-e4a1-4d8f-aa61-6858130a0d8d` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.boiler.v1` |
| Resource name | `buildings/{building}/boilers/{boiler}` |
| Fields | 76 fields, 26 writable |
| Canonical types | 33 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `boiler.proto` | the `Boiler` message |
| `boiler_type.proto` | `BoilerType`, one value per canonical type (rule 7) |
| `service.proto` | the `Boilers` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`Boilers` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `BoilerService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetBoiler` | `GET /v1/{name=buildings/*/boilers/*}` |
| `ListBoilers` | `GET /v1/{parent=buildings/*}/boilers` |
| `CreateBoiler` | `POST /v1/{parent=buildings/*}/boilers` |
| `UpdateBoiler` | `PATCH /v1/{boiler.name=buildings/*/boilers/*}` |
| `DeleteBoiler` | `DELETE /v1/{name=buildings/*/boilers/*}` |
| `UndeleteBoiler` | `POST /v1/{name=buildings/*/boilers/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `bypass_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `bypass_valve_command` | 16 |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 17 |
| `bypass_valve_percentage_sensor` | `double` | no | `percent` | `bypass_valve_percentage_sensor` | 18 |
| `bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `bypass_valve_status` | 19 |
| `circulation_pump_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `circulation_pump_run_command` | 20 |
| `circulation_pump_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `circulation_pump_run_status` | 21 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 22 |
| `condensing_water_flowrate_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `condensing_water_flowrate_status` | 23 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 24 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 25 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 26 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 27 |
| `differential_pressure_sensor` | `double` | no | `pascals` | `differential_pressure_sensor` | 28 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 29 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 30 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 31 |
| `efficiency_percentage_spec` | `double` | at create | `percent` | `efficiency_percentage_specification` | 92 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 33 |
| `failed_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 34 |
| `failed_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_bypass_valve_alarm` | 35 |
| `failed_circulation_pump_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_circulation_pump_alarm` | 36 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 37 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 38 |
| `failed_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_isolation_valve_alarm` | 39 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 40 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 41 |
| `failed_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_isolation_valve_alarm` | 42 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 43 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 44 |
| `flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `flowrate_requirement` | 45 |
| `heater_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heater_run_command` | 46 |
| `heater_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `heater_run_status` | 47 |
| `heating_input_thermal_power_capacity` | `double` | at create | `watts` | `heating_input_thermal_power_capacity` | 48 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 49 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 50 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 51 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 52 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 53 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 54 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 55 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 56 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 57 |
| `local_override_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_isolation_valve_alarm` | 58 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 59 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 60 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 61 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 62 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 63 |
| `model_label` | `string` | at create | -- | `model_label` | 64 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 65 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 66 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 67 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 68 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 69 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 70 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 71 |
| `return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `return_water_isolation_valve_percentage_command` | 72 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 73 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 74 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 75 |
| `return_water_temperature_setpoint` | `double` | yes | `kelvin` | `return_water_temperature_setpoint` | 76 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 77 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 78 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 79 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 80 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 81 |
| `supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_isolation_valve_command` | 82 |
| `supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `supply_water_isolation_valve_percentage_command` | 83 |
| `supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_isolation_valve_percentage_sensor` | 84 |
| `supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_isolation_valve_status` | 85 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 86 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 87 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 88 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 89 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 90 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 91 |

### Multistate enums

9 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

33 canonical types, each a value of `BoilerType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `BOILER_TYPE_BLR_CPC_SS_SWTC_SWISOVM` | `HVAC/BLR_CPC_SS_SWTC_SWISOVM` | `BLR`, `CPC`, `SS`, `SWISOVM`, `SWTC` | Simple boiler with supply control, binary supply isolation, and an onboard circulation pump. |
| `BOILER_TYPE_BLR_HT_2SWC_RWTM` | `HVAC/BLR_HT2SWC_RWTM` | `BLR`, `HT2SWC`, `RWTM` | Two-stage boiler with supply control, return temperature monitoring. |
| `BOILER_TYPE_BLR_SS_RWTC_HTRWC` | `HVAC/BLR_SS_RWTC_HTRWC` | `BLR`, `HTRWC`, `RWTC`, `SS` | Single-stage boiler with return temperature control. |
| `BOILER_TYPE_BLR_SS_SWTC` | `HVAC/BLR_SS_SWTC` | `BLR`, `SS`, `SWTC` | Simple boiler with start/stop and supply temperature control. |
| `BOILER_TYPE_BLR_SS_SWTC_CPC` | `HVAC/BLR_SS_SWTC_CPC` | `BLR`, `CPC`, `SS`, `SWTC` | Simple boiler with onboard circulation pump. |
| `BOILER_TYPE_BLR_SS_SWTC_CPC_2X` | `HVAC/BLR_SS_SWTC_CPC2X` | `BLR`, `CPC2X`, `SS`, `SWTC` | Simple boiler with two onboard circulation pumps. |
| `BOILER_TYPE_BLR_SS_SWTC_CPC_BYPVPM` | `HVAC/BLR_SS_SWTC_CPC_BYPVPM` | `BLR`, `BYPVPM`, `CPC`, `SS`, `SWTC` | Simple boiler with onboard circulation pump and bypass valve. |
| `BOILER_TYPE_BLR_SS_SWTC_CPC_HT_2SWC` | `HVAC/BLR_SS_SWTC_CPC_HT2SWC` | `BLR`, `CPC`, `HT2SWC`, `SS`, `SWTC` | Two-stage boiler with onboard circulation pump. |
| `BOILER_TYPE_BLR_SS_SWTC_CPC_RWISOVM` | `HVAC/BLR_SS_SWTC_CPC_RWISOVM` | `BLR`, `CPC`, `RWISOVM`, `SS`, `SWTC` | Simple boiler with onboard circulation pump and binary return water isolation valve monitoring. |
| `BOILER_TYPE_BLR_SS_SWTC_CPC_RWISOVPM` | `HVAC/BLR_SS_SWTC_CPC_RWISOVPM` | `BLR`, `CPC`, `RWISOVPM`, `SS`, `SWTC` | Simple boiler with onboard circulation pump and return water isolation valve percentage monitoring. |
| `BOILER_TYPE_BLR_SS_SWTC_HT_2SWC` | `HVAC/BLR_SS_SWTC_HT2SWC` | `BLR`, `HT2SWC`, `SS`, `SWTC` | Two-stage boiler with supply temperature control. |
| `BOILER_TYPE_BLR_SS_SWTC_HT_2SWC_SWISOVM` | `HVAC/BLR_SS_SWTC_HT2SWC_SWISOVM` | `BLR`, `HT2SWC`, `SS`, `SWISOVM`, `SWTC` | Two-stage boiler with supply control, supply water isolation valve monitoring. |
| `BOILER_TYPE_BLR_SS_SWTC_HT_4SWC` | `HVAC/BLR_SS_SWTC_HT4SWC` | `BLR`, `HT4SWC`, `SS`, `SWTC` | Four-stage boiler with supply control. |
| `BOILER_TYPE_BLR_SS_SWTC_HT_4SWC_RWISOVM_SWISOVM` | `HVAC/BLR_SS_SWTC_HT4SWC_RWISOVM_SWISOVM` | `BLR`, `HT4SWC`, `RWISOVM`, `SS`, `SWISOVM`, `SWTC` | Four-stage boiler with both supply and return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_HTSWC` | `HVAC/BLR_SS_SWTC_HTSWC` | `BLR`, `HTSWC`, `SS`, `SWTC` | Single-stage boiler with supply control. |
| `BOILER_TYPE_BLR_SS_SWTC_HTSWC_CPC` | `HVAC/BLR_SS_SWTC_HTSWC_CPC` | `BLR`, `CPC`, `HTSWC`, `SS`, `SWTC` | Boiler with single stage heat and onboard circulation pump. |
| `BOILER_TYPE_BLR_SS_SWTC_HTSWC_RWISOVM` | `HVAC/BLR_SS_SWTC_HTSWC_RWISOVM` | `BLR`, `HTSWC`, `RWISOVM`, `SS`, `SWTC` | Boiler with single-stage heat and binary return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_HTSWC_RWISOVM_SWISOVM` | `HVAC/BLR_SS_SWTC_HTSWC_RWISOVM_SWISOVM` | `BLR`, `HTSWC`, `RWISOVM`, `SS`, `SWISOVM`, `SWTC` | Single-stage boiler with both supply and return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_HTSWC_RWISOVPM` | `HVAC/BLR_SS_SWTC_HTSWC_RWISOVPM` | `BLR`, `HTSWC`, `RWISOVPM`, `SS`, `SWTC` | Boiler with single stage heat and return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_RWISOVM` | `HVAC/BLR_SS_SWTC_RWISOVM` | `BLR`, `RWISOVM`, `SS`, `SWTC` | Simple boiler with supply temperature control and binary return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_RWISOVM_HT_2SWC` | `HVAC/BLR_SS_SWTC_RWISOVM_HT2SWC` | `BLR`, `HT2SWC`, `RWISOVM`, `SS`, `SWTC` | Two-stage boiler with supply control and binary return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_RWISOVPM` | `HVAC/BLR_SS_SWTC_RWISOVPM` | `BLR`, `RWISOVPM`, `SS`, `SWTC` | Simple boiler with supply control and return isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_RWISOVPM_RWISOVM` | `HVAC/BLR_SS_SWTC_RWISOVPM_RWISOVM` | `BLR`, `RWISOVM`, `RWISOVPM`, `SS`, `SWTC` | Boiler with supply control and two return isolation valves. |
| `BOILER_TYPE_BLR_SS_SWTC_RWISOVPM_WDPM` | `HVAC/BLR_SS_SWTC_RWISOVPM_WDPM` | `BLR`, `RWISOVPM`, `SS`, `SWTC`, `WDPM` | Boiler with supply water temperature control, differential pressure monitoring, and return isolation valve percentage control. |
| `BOILER_TYPE_BLR_SS_SWTC_SWISOVM` | `HVAC/BLR_SS_SWTC_SWISOVM` | `BLR`, `SS`, `SWISOVM`, `SWTC` | Simple boiler with supply control and binary supply isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_SWISOVM_BYPVM` | `HVAC/BLR_SS_SWTC_SWISOVM_BYPVM` | `BLR`, `BYPVM`, `SS`, `SWISOVM`, `SWTC` | Simple boiler with isolation valve and bypass valve. |
| `BOILER_TYPE_BLR_SS_SWTC_SWISOVM_HTSWC` | `HVAC/BLR_SS_SWTC_SWISOVM_HTSWC` | `BLR`, `HTSWC`, `SS`, `SWISOVM`, `SWTC` | Boiler with single-stage heater and binary supply isolation. |
| `BOILER_TYPE_BLR_SS_SWTC_SWISOVM_WDPM` | `HVAC/BLR_SS_SWTC_SWISOVM_WDPM` | `BLR`, `SS`, `SWISOVM`, `SWTC`, `WDPM` | Simple boiler with supply control, binary supply isolation, and differential pressure monitoring. |
| `BOILER_TYPE_BLR_SS_SWTC_SWISOVPM` | `HVAC/BLR_SS_SWTC_SWISOVPM` | `BLR`, `SS`, `SWISOVPM`, `SWTC` | Simple boiler with supply temperature control and an isolation valve on the supply side. |
| `BOILER_TYPE_BLR_SS_SWTC_WDPC` | `HVAC/BLR_SS_SWTC_WDPC` | `BLR`, `SS`, `SWTC`, `WDPC` | Boiler with supply water temperature control and differential pressure control. |
| `BOILER_TYPE_BLR_SS_SWTM_CPC` | `HVAC/BLR_SS_SWTM_CPC` | `BLR`, `CPC`, `SS`, `SWTM` | Simple boiler with onboard circulation pump and supply water temperature monitoring. |
| `BOILER_TYPE_BLR_SS_SWTM_SWISOVM` | `HVAC/BLR_SS_SWTM_SWISOVM` | `BLR`, `SS`, `SWISOVM`, `SWTM` | Simple boiler with supply water temperature monitoring and supply water isolation valve. |
| `BOILER_TYPE_BLR_WDPC_WDT` | `HVAC/BLR_WDPC_WDT` | `BLR`, `WDPC`, `WDT` | Boiler with temperature reading between return/supply water and differential pressure control |

## Provenance

Generated from `HVAC/BLR` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
