<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# ChilledWaterSystem

Tag for chilled water systems. This tag represents the system itself but not other distinct equipment in the system; chillers and pumps should be modeled as their own standalone entities.

|   |   |
| --- | --- |
| Ontology type | `HVAC/CHWS` |
| GUID | `40d1831b-1031-4c1e-a0e1-1c38fc973b91` |
| Kind | not equipment (a system, a riser, a zone grouping) |
| Proto package | `protobuf.digitalbuildings.hvac.chilled_water_system.v1` |
| Resource name | `buildings/{building}/chilledWaterSystems/{chilled_water_system}` |
| Fields | 200 fields, 49 writable |
| Canonical types | 66 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `chilled_water_system.proto` | the `ChilledWaterSystem` message |
| `chilled_water_system_type.proto` | `ChilledWaterSystemType`, one value per canonical type (rule 7) |
| `service.proto` | the `ChilledWaterSystems` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`ChilledWaterSystems` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `ChilledWaterSystemService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetChilledWaterSystem` | `GET /v1/{name=buildings/*/chilledWaterSystems/*}` |
| `ListChilledWaterSystems` | `GET /v1/{parent=buildings/*}/chilledWaterSystems` |
| `CreateChilledWaterSystem` | `POST /v1/{parent=buildings/*}/chilledWaterSystems` |
| `UpdateChilledWaterSystem` | `PATCH /v1/{chilled_water_system.name=buildings/*/chilledWaterSystems/*}` |
| `DeleteChilledWaterSystem` | `DELETE /v1/{name=buildings/*/chilledWaterSystems/*}` |
| `UndeleteChilledWaterSystem` | `POST /v1/{name=buildings/*/chilledWaterSystems/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 16 |
| `bypass_valve_percentage_sensor` | `double` | no | `percent` | `bypass_valve_percentage_sensor` | 17 |
| `chilled_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `chilled_water_flowrate_sensor` | 18 |
| `chilled_water_valve_percentage_command` | `double` | yes | `percent` | `chilled_water_valve_percentage_command` | 19 |
| `chilled_water_valve_percentage_sensor` | `double` | no | `percent` | `chilled_water_valve_percentage_sensor` | 20 |
| `circulation_changeover_isolation_valve_status` | `repeated ClosedOpenValue` | no | `ClosedOpenValue` | `circulation_changeover_isolation_valve_status` | 21 |
| `common_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `common_supply_water_flowrate_sensor` | 22 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 23 |
| `condensing_return_water_temperature_sensor` | `double` | no | `kelvin` | `condensing_return_water_temperature_sensor` | 24 |
| `condensing_supply_water_temperature_sensor` | `double` | no | `kelvin` | `condensing_supply_water_temperature_sensor` | 25 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 26 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 27 |
| `cooling_performanceratio_sensor` | `double` | no | `watts_per_watts` | `cooling_performanceratio_sensor` | 28 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 29 |
| `cooling_thermal_energy_accumulator` | `double` | no | `joules` | `cooling_thermal_energy_accumulator` | 30 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 31 |
| `cooling_thermal_power_sensor` | `double` | no | `watts` | `cooling_thermal_power_sensor` | 32 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 33 |
| `differential_pressure_sensor` | `repeated double` | no | `pascals` | `differential_pressure_sensor` | 34 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 35 |
| `differential_pressure_spec` | `double` | at create | `pascals` | `differential_pressure_specification` | 216 |
| `drain_water_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `drain_water_valve_command` | 37 |
| `economizer_bypass_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `economizer_bypass_valve_command` | 38 |
| `economizer_bypass_valve_percentage_command` | `double` | yes | `percent` | `economizer_bypass_valve_percentage_command` | 39 |
| `economizer_bypass_valve_percentage_sensor` | `double` | no | `percent` | `economizer_bypass_valve_percentage_sensor` | 40 |
| `economizer_bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `economizer_bypass_valve_status` | 41 |
| `economizer_disable_command` | `OffOnValue` | yes | `OffOnValue` | `economizer_disable_command` | 42 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 43 |
| `economizer_return_water_temperature_sensor` | `double` | no | `kelvin` | `economizer_return_water_temperature_sensor` | 44 |
| `economizer_thermal_power_sensor` | `double` | no | `watts` | `economizer_thermal_power_sensor` | 45 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 46 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 47 |
| `entering_water_tank_temperature_sensor` | `double` | no | `kelvin` | `entering_water_tank_temperature_sensor` | 48 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 49 |
| `failed_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_bypass_valve_alarm` | 50 |
| `failed_chilled_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_valve_alarm` | 51 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 52 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 53 |
| `failed_economizer_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_economizer_bypass_valve_alarm` | 54 |
| `failed_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_flowrate_alarm` | 55 |
| `failed_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_isolation_valve_alarm` | 56 |
| `failed_mechanical_cooling_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_mechanical_cooling_bypass_valve_alarm` | 57 |
| `failed_polished_water_electricresistivity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_polished_water_electricresistivity_alarm` | 58 |
| `failed_polished_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_polished_water_flowrate_alarm` | 59 |
| `failed_polished_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_polished_water_isolation_valve_alarm` | 60 |
| `failed_primary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_primary_return_water_temperature_alarm` | 61 |
| `failed_primary_supply_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_primary_supply_water_flowrate_alarm` | 62 |
| `failed_primary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_primary_supply_water_temperature_alarm` | 63 |
| `failed_process_water_diverting_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_process_water_diverting_valve_alarm` | 64 |
| `failed_return_water_changeover_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_changeover_valve_alarm` | 65 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 66 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 67 |
| `failed_secondary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_return_water_temperature_alarm` | 68 |
| `failed_secondary_supply_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_supply_water_flowrate_alarm` | 69 |
| `failed_secondary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_supply_water_temperature_alarm` | 70 |
| `failed_secondary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_water_differential_pressure_alarm` | 71 |
| `failed_supply_water_changeover_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_changeover_valve_alarm` | 72 |
| `failed_supply_water_diverting_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_diverting_valve_alarm` | 73 |
| `failed_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_isolation_valve_alarm` | 74 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 75 |
| `filter_differential_pressure_sensor` | `repeated double` | no | `pascals` | `filter_differential_pressure_sensor` | 76 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 77 |
| `flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `flowrate_requirement` | 78 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 79 |
| `flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `flowrate_setpoint` | 80 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 81 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 82 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 83 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 84 |
| `high_condensing_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_condensing_return_water_temperature_alarm` | 85 |
| `high_condensing_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_condensing_supply_water_temperature_alarm` | 86 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 87 |
| `high_economizer_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_economizer_return_water_temperature_alarm` | 88 |
| `high_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_flowrate_alarm` | 89 |
| `high_primary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_primary_return_water_temperature_alarm` | 90 |
| `high_primary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_primary_supply_water_temperature_alarm` | 91 |
| `high_primary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_primary_water_differential_pressure_alarm` | 92 |
| `high_process_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_return_water_temperature_alarm` | 93 |
| `high_process_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_supply_water_temperature_alarm` | 94 |
| `high_process_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_water_differential_pressure_alarm` | 95 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 96 |
| `high_secondary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_secondary_return_water_temperature_alarm` | 97 |
| `high_secondary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_secondary_supply_water_temperature_alarm` | 98 |
| `high_secondary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_secondary_water_differential_pressure_alarm` | 99 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 100 |
| `high_thermally_conditioned_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_thermally_conditioned_water_differential_pressure_alarm` | 101 |
| `leaving_water_tank_temperature_sensor` | `double` | no | `kelvin` | `leaving_water_tank_temperature_sensor` | 102 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 103 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 104 |
| `local_override_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_isolation_valve_alarm` | 105 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 106 |
| `low_condensing_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_condensing_return_water_temperature_alarm` | 107 |
| `low_condensing_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_condensing_supply_water_temperature_alarm` | 108 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 109 |
| `low_economizer_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_economizer_return_water_temperature_alarm` | 110 |
| `low_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_flowrate_alarm` | 111 |
| `low_limit_mechanical_cooling_differential_pressure_sensor` | `double` | no | `pascals` | `low_limit_mechanical_cooling_differential_pressure_sensor` | 112 |
| `low_limit_mechanical_cooling_differential_pressure_setpoint` | `double` | yes | `pascals` | `low_limit_mechanical_cooling_differential_pressure_setpoint` | 113 |
| `low_primary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_primary_return_water_temperature_alarm` | 114 |
| `low_primary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_primary_supply_water_temperature_alarm` | 115 |
| `low_primary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_primary_water_differential_pressure_alarm` | 116 |
| `low_process_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_return_water_temperature_alarm` | 117 |
| `low_process_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_supply_water_temperature_alarm` | 118 |
| `low_process_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_water_differential_pressure_alarm` | 119 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 120 |
| `low_secondary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_secondary_return_water_temperature_alarm` | 121 |
| `low_secondary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_secondary_supply_water_temperature_alarm` | 122 |
| `low_secondary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_secondary_water_differential_pressure_alarm` | 123 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 124 |
| `low_thermally_conditioned_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_thermally_conditioned_water_differential_pressure_alarm` | 125 |
| `mechanical_cooling_bypass_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `mechanical_cooling_bypass_valve_command` | 126 |
| `mechanical_cooling_bypass_valve_percentage_command` | `double` | yes | `percent` | `mechanical_cooling_bypass_valve_percentage_command` | 127 |
| `mechanical_cooling_bypass_valve_percentage_sensor` | `double` | no | `percent` | `mechanical_cooling_bypass_valve_percentage_sensor` | 128 |
| `mechanical_cooling_bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `mechanical_cooling_bypass_valve_status` | 129 |
| `mechanical_cooling_differential_pressure_sensor` | `double` | no | `pascals` | `mechanical_cooling_differential_pressure_sensor` | 130 |
| `mechanical_cooling_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `mechanical_cooling_supply_water_flowrate_sensor` | 131 |
| `min_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `min_flowrate_setpoint` | 132 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 133 |
| `polished_water_electricconductivity_sensor` | `double` | no | `siemens_per_meter` | `polished_water_electricconductivity_sensor` | 134 |
| `polished_water_electricconductivity_setpoint` | `double` | yes | `siemens_per_meter` | `polished_water_electricconductivity_setpoint` | 135 |
| `polished_water_electricresistivity_sensor` | `double` | no | `ohm_meters` | `polished_water_electricresistivity_sensor` | 136 |
| `polished_water_electricresistivity_setpoint` | `double` | yes | `ohm_meters` | `polished_water_electricresistivity_setpoint` | 137 |
| `polished_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `polished_water_flowrate_sensor` | 138 |
| `polished_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `polished_water_isolation_valve_command` | 139 |
| `polished_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `polished_water_isolation_valve_status` | 140 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 141 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 142 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 143 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 144 |
| `primary_return_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `primary_return_water_flowrate_sensor` | 145 |
| `primary_return_water_temperature_sensor` | `double` | no | `kelvin` | `primary_return_water_temperature_sensor` | 146 |
| `primary_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `primary_supply_water_flowrate_sensor` | 147 |
| `primary_supply_water_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `primary_supply_water_flowrate_setpoint` | 148 |
| `primary_supply_water_temperature_sensor` | `double` | no | `kelvin` | `primary_supply_water_temperature_sensor` | 149 |
| `primary_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `primary_supply_water_temperature_setpoint` | 150 |
| `primary_water_cooling_thermal_power_sensor` | `double` | no | `watts` | `primary_water_cooling_thermal_power_sensor` | 151 |
| `primary_water_differential_pressure_sensor` | `double` | no | `pascals` | `primary_water_differential_pressure_sensor` | 152 |
| `primary_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `primary_water_differential_pressure_setpoint` | 153 |
| `primary_water_heating_thermal_power_sensor` | `double` | no | `watts` | `primary_water_heating_thermal_power_sensor` | 154 |
| `process_cooling_thermal_power_sensor` | `double` | no | `watts` | `process_cooling_thermal_power_sensor` | 155 |
| `process_return_water_temperature_sensor` | `double` | no | `kelvin` | `process_return_water_temperature_sensor` | 156 |
| `process_supply_water_temperature_sensor` | `double` | no | `kelvin` | `process_supply_water_temperature_sensor` | 157 |
| `process_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `process_supply_water_temperature_setpoint` | 158 |
| `process_water_differential_pressure_sensor` | `double` | no | `pascals` | `process_water_differential_pressure_sensor` | 159 |
| `process_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `process_water_differential_pressure_setpoint` | 160 |
| `process_water_diverting_valve_percentage_command` | `double` | yes | `percent` | `process_water_diverting_valve_percentage_command` | 161 |
| `process_water_diverting_valve_percentage_sensor` | `double` | no | `percent` | `process_water_diverting_valve_percentage_sensor` | 162 |
| `process_water_electricconductivity_sensor` | `double` | no | `siemens_per_meter` | `process_water_electricconductivity_sensor` | 163 |
| `process_water_electricconductivity_setpoint` | `double` | yes | `siemens_per_meter` | `process_water_electricconductivity_setpoint` | 164 |
| `process_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `process_water_flowrate_sensor` | 165 |
| `process_water_valve_percentage_command` | `double` | yes | `percent` | `process_water_valve_percentage_command` | 166 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 167 |
| `return_water_changeover_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_changeover_valve_command` | 168 |
| `return_water_changeover_valve_percentage_sensor` | `double` | no | `percent` | `return_water_changeover_valve_percentage_sensor` | 169 |
| `return_water_changeover_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_changeover_valve_status` | 170 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 171 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 172 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 173 |
| `return_water_pressure_sensor` | `double` | no | `pascals` | `return_water_pressure_sensor` | 174 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 175 |
| `return_water_temperature_setpoint` | `double` | yes | `kelvin` | `return_water_temperature_setpoint` | 176 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 177 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 178 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 179 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 180 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 181 |
| `secondary_return_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `secondary_return_water_flowrate_sensor` | 182 |
| `secondary_return_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_return_water_temperature_sensor` | 183 |
| `secondary_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `secondary_supply_water_flowrate_sensor` | 184 |
| `secondary_supply_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_supply_water_temperature_sensor` | 185 |
| `secondary_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `secondary_supply_water_temperature_setpoint` | 186 |
| `secondary_water_cooling_thermal_power_sensor` | `double` | no | `watts` | `secondary_water_cooling_thermal_power_sensor` | 187 |
| `secondary_water_differential_pressure_sensor` | `double` | no | `pascals` | `secondary_water_differential_pressure_sensor` | 188 |
| `secondary_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `secondary_water_differential_pressure_setpoint` | 189 |
| `secondary_water_heating_thermal_power_sensor` | `double` | no | `watts` | `secondary_water_heating_thermal_power_sensor` | 190 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 191 |
| `supply_water_changeover_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_changeover_valve_command` | 192 |
| `supply_water_changeover_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_changeover_valve_percentage_sensor` | 193 |
| `supply_water_changeover_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_changeover_valve_status` | 194 |
| `supply_water_diverting_valve_percentage_command` | `double` | yes | `percent` | `supply_water_diverting_valve_percentage_command` | 195 |
| `supply_water_diverting_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_diverting_valve_percentage_sensor` | 196 |
| `supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_isolation_valve_command` | 197 |
| `supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `supply_water_isolation_valve_percentage_command` | 198 |
| `supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_isolation_valve_percentage_sensor` | 199 |
| `supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_isolation_valve_status` | 200 |
| `supply_water_pressure_sensor` | `double` | no | `pascals` | `supply_water_pressure_sensor` | 201 |
| `supply_water_pressure_setpoint` | `double` | yes | `pascals` | `supply_water_pressure_setpoint` | 202 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 203 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 204 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 205 |
| `sync_economizer_mechanical_cooling_mode` | `OffOnValue` | no | `OffOnValue` | `sync_economizer_mechanical_cooling_mode` | 206 |
| `thermal_power_capacity` | `double` | at create | `watts` | `thermal_power_capacity` | 207 |
| `thermally_conditioned_water_differential_pressure_sensor` | `double` | no | `pascals` | `thermally_conditioned_water_differential_pressure_sensor` | 208 |
| `thermally_conditioned_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `thermally_conditioned_water_differential_pressure_setpoint` | 209 |
| `ultraviolet_filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `ultraviolet_filter_alarm` | 210 |
| `ultraviolet_filter_differential_pressure_sensor` | `double` | no | `pascals` | `ultraviolet_filter_differential_pressure_sensor` | 211 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 212 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 213 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 214 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 215 |

### Multistate enums

9 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

66 canonical types, each a value of `ChilledWaterSystemType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_BYPVPM_CLPM_SWTC_WDPC_TDTM_WFRM` | `HVAC/CHWS_BYPVPM_CLPM_SWTC_WDPC_TDTM_WFRM` | `BYPVPM`, `CHWS`, `CLPM`, `SWTC`, `TDTM`, `WDPC`, `WFRM` | Chilled water system with supply temperature and differential pressure control, and a buffer tank with entering/leaving temperature sensors |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_BYPVPM_PWDT_PRSWFRC_SESWTC_SEWDPC` | `HVAC/CHWS_BYPVPM_PWDT_PRSWFRC_SESWTC_SEWDPC` | `BYPVPM`, `CHWS`, `PRSWFRC`, `PWDT`, `SESWTC`, `SEWDPC` | Chilled water system with primary and secondary water control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_CLPM_RMM_SWTC_WFRC` | `HVAC/CHWS_CLPM_RMM_SWTC_WFRC` | `CHWS`, `CLPM`, `RMM`, `SWTC`, `WFRC` | Chilled water system with run mode monitoring, supply temperature control, and thermal power, flowrate, and differential pressure monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_CLPM_WFRM_WDPC_WDT` | `HVAC/CHWS_CLPM_WFRM_WDPC_WDT` | `CHWS`, `CLPM`, `WDPC`, `WDT`, `WFRM` | Chilled water system with differential pressure control and delta-T, thermal power, and flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_PRSWTC_PRWFRM_SEWDPC_SEWTM_SEWFRM` | `HVAC/CHWS_PRSWTC_PRWFRM_SEWDPC_SEWTM_SEWFRM` | `CHWS`, `PRSWTC`, `PRWFRM`, `SEWDPC`, `SEWFRM`, `SEWTM` | Chilled water system with primary loop supply water temperature control and flowrate monitoring, secondary loop water temperature and flow monitoring and differential pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_PWDT_PRWFRM_SESWTC_SEWDPC_SEWFRM` | `HVAC/CHWS_PWDT_PRWFRM_SESWTC_SEWDPC_SEWFRM` | `CHWS`, `PRWFRM`, `PWDT`, `SESWTC`, `SEWDPC`, `SEWFRM` | Chilled water system with primary loop supply water flowrate and temperature monitoring, secondary loop supply water temperature and pressure control with flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_PWDT_SESWTC_SEWDPC_SERWFRM_WSEBYPVM` | `HVAC/CHWS_PWDT_SESWTC_SEWDPC_SERWFRM_WSEBYPVM` | `CHWS`, `PWDT`, `SERWFRM`, `SESWTC`, `SEWDPC`, `WSEBYPVM` | Chilled water system with primary water temperature differential monitoring, secondary supply water temperature and dirrefertial pressure control and water flowrate monitoring, and waterside economizer bypass valve. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_PWDT_SESWTC_SEWDPC_SEWFRM_CLPM` | `HVAC/CHWS_PWDT_SESWTC_SEWDPC_SEWFRM_CLPM` | `CHWS`, `CLPM`, `PWDT`, `SESWTC`, `SEWDPC`, `SEWFRM` | Chilled water system with primary loop supply water flowrate and temperature monitoring, secondary loop supply water temperature and pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_RWTC_CHWVM` | `HVAC/CHWS_RWTC_CHWVM` | `CHWS`, `CHWVM`, `RWTC` | Chilled water system with return temperature control and chilled water valve monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_RWTC_SWTM_WDPM_WFRM_CLPM` | `HVAC/CHWS_RWTC_SWTM_WDPM_WFRM_CLPM` | `CHWS`, `CLPM`, `RWTC`, `SWTM`, `WDPM`, `WFRM` | Chilled water system with return water temperature control, and supply water temperature, differential pressure and cooling thermal power monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_RWTC_WDT` | `HVAC/CHWS_RWTC_WDT` | `CHWS`, `RWTC`, `WDT` | Chilled water system with temperature control and monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_RWTM` | `HVAC/CHWS_RWTM` | `CHWS`, `RWTM` | Simple chilled water system with return temperature monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SESWTC_SEWDPC_SEWFRM_WSEBYPVM` | `HVAC/CHWS_SESWTC_SEWDPC_SEWFRM_WSEBYPVM` | `CHWS`, `SESWTC`, `SEWDPC`, `SEWFRM`, `WSEBYPVM` | Chilled water system with secondary supply water temperature and differential pressure control and waterside economizer bypass. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SEWDPC_SESWTC_SERWFRM_PRWFRM_PRWDPC_PWDT` | `HVAC/CHWS_SEWDPC_SESWTC_SERWFRM_PRWFRM_PRWDPC_PWDT` | `CHWS`, `PRWDPC`, `PRWFRM`, `PWDT`, `SERWFRM`, `SESWTC`, `SEWDPC` | Chilled water system with secondary loop supply water temperature control, primary and secondary differential pressure control, primary and secondary flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SEWDPC_SESWTC_SERWFRM_PRWFRM_PWDT` | `HVAC/CHWS_SEWDPC_SESWTC_SERWFRM_PRWFRM_PWDT` | `CHWS`, `PRWFRM`, `PWDT`, `SERWFRM`, `SESWTC`, `SEWDPC` | Chilled water system with secondary loop supply water temperature and differential pressure control, primary and secondary flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SS_SWTC_WDPC_BYPVFRC_MCBYPVM_MCSWFRM_MMCWDPC` | `HVAC/CHWS_SS_SWTC_WDPC_BYPVFRC_MCBYPVM_MCSWFRM_MMCWDPC` | `BYPVFRC`, `CHWS`, `MCBYPVM`, `MCSWFRM`, `MMCWDPC`, `SS`, `SWTC`, `WDPC` | Chilled water system with differential pressure control, mechanical cooling bypass, and run command. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SS_SWTC_WDPC_CLPM_WFRM` | `HVAC/CHWS_SS_SWTC_WDPC_CLPM_WFRM` | `CHWS`, `CLPM`, `SS`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with run command, cooling thermal power monitoring, supply water temperature control, differential pressure control and flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SS_WDPC_SWISOVPM_BYPVPM_WSEBYPVPM_PWDT_PRSWFRC_SESWTC_SEWFRM_CLPM` | `HVAC/CHWS_SS_WDPC_SWISOVPM_BYPVPM_WSEBYPVPM_PWDT_PRSWFRC_SESWTC_SEWFRM_CLPM` | `BYPVPM`, `CHWS`, `CLPM`, `PRSWFRC`, `PWDT`, `SESWTC`, `SEWFRM`, `SS`, `SWISOVPM`, `WDPC`, `WSEBYPVPM` | Chilled water system with run command, cooling thermal power monitoring, primary and secondary water control, and water side economizing. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC` | `HVAC/CHWS_SWTC` | `CHWS`, `SWTC` | Chilled water system with basic supply water temperature control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_MINFC_SWPC` | `HVAC/CHWS_SWTC_MINFC_SWPC` | `CHWS`, `MINFC`, `SWPC`, `SWTC` | Chilled water system with supply water temperature control, minimum flowrate control, and supply water pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_RWISOVM_WDPC_WFRM_PWFRM_PSWTC_PWVPM_MINFC_CLPM_PCLPM` | `HVAC/CHWS_SWTC_RWISOVM_WDPC_WFRM_PWFRM_PSWTC_PWVPM_MINFC_CLPM_PCLPM` | `CHWS`, `CLPM`, `MINFC`, `PCLPM`, `PSWTC`, `PWFRM`, `PWVPM`, `RWISOVM`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with process water (typically used in lab applications). |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC` | `HVAC/CHWS_SWTC_WDPC` | `CHWS`, `SWTC`, `WDPC` | Chilled water system with supply temperature and differential pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_BYPVFRC_CLPM` | `HVAC/CHWS_SWTC_WDPC2X_BYPVFRC_CLPM` | `BYPVFRC`, `CHWS`, `CLPM`, `SWTC`, `WDPC2X` | Chilled water system with dual differential pressure control, bypass valve flowrate control and cooling thermal monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_BYPVPM_WFRC` | `HVAC/CHWS_SWTC_WDPC2X_BYPVPM_WFRC` | `BYPVPM`, `CHWS`, `SWTC`, `WDPC2X`, `WFRC` | Chilled water system with dual differential pressure control, a bypass valve, and flowrate control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_BYPVPM_WFRC_CLPM` | `HVAC/CHWS_SWTC_WDPC2X_BYPVPM_WFRC_CLPM` | `BYPVPM`, `CHWS`, `CLPM`, `SWTC`, `WDPC2X`, `WFRC` | Chilled water system with dual differential pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_BYPVPM_WFRM` | `HVAC/CHWS_SWTC_WDPC2X_BYPVPM_WFRM` | `BYPVPM`, `CHWS`, `SWTC`, `WDPC2X`, `WFRM` | Chilled water system with dual differential pressure control, a bypass valve, and flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_BYPVPM_WFRM_CLPM` | `HVAC/CHWS_SWTC_WDPC2X_BYPVPM_WFRM_CLPM` | `BYPVPM`, `CHWS`, `CLPM`, `SWTC`, `WDPC2X`, `WFRM` | Chilled water system with dual differential pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_MMCWDPC_WSEBYPVPM_WFRM` | `HVAC/CHWS_SWTC_WDPC2X_MMCWDPC_WSEBYPVPM_WFRM` | `CHWS`, `MMCWDPC`, `SWTC`, `WDPC2X`, `WFRM`, `WSEBYPVPM` | Chilled water system with supply temperature control, differential pressure and min mechanical cooling differential pressure control, waterside economizing, and flow monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_2X_WSEBYPVPM_WFRM` | `HVAC/CHWS_SWTC_WDPC2X_WSEBYPVPM_WFRM` | `CHWS`, `SWTC`, `WDPC2X`, `WFRM`, `WSEBYPVPM` | Chilled water system with dual differential pressure control, waterside economizer bypass, flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVFRC` | `HVAC/CHWS_SWTC_WDPC_BYPVFRC` | `BYPVFRC`, `CHWS`, `SWTC`, `WDPC` | Chilled water system with supply temperature, differential pressure and bypass valve flowrate control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVFRC_CLPM` | `HVAC/CHWS_SWTC_WDPC_BYPVFRC_CLPM` | `BYPVFRC`, `CHWS`, `CLPM`, `SWTC`, `WDPC` | Chilled water system with supply temperature, differential pressure, bypass valve flowrate control, and cooling thermal monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVFRC_MCBYPVM_MCSWFRM_MMCWDPC` | `HVAC/CHWS_SWTC_WDPC_BYPVFRC_MCBYPVM_MCSWFRM_MMCWDPC` | `BYPVFRC`, `CHWS`, `MCBYPVM`, `MCSWFRM`, `MMCWDPC`, `SWTC`, `WDPC` | Chilled water system with differential pressure control, mechanical cooling bypass. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVFRC_MCBYPVPM_CLPM` | `HVAC/CHWS_SWTC_WDPC_BYPVFRC_MCBYPVPM_CLPM` | `BYPVFRC`, `CHWS`, `CLPM`, `MCBYPVPM`, `SWTC`, `WDPC` | Chilled water system with supply temperature and differential pressure control, bypass valve flowrate control, mechanical cooling bypass valve monitoring and cooling thermal monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVFRC_WSEBYPVM_MCBYPVM` | `HVAC/CHWS_SWTC_WDPC_BYPVFRC_WSEBYPVM_MCBYPVM` | `BYPVFRC`, `CHWS`, `MCBYPVM`, `SWTC`, `WDPC`, `WSEBYPVM` | Chilled water system with differential pressure control, mechanical cooling bypass and waterside economizer bypass. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVFRC_WSEBYPVM_MCBYPVM_CLPM` | `HVAC/CHWS_SWTC_WDPC_BYPVFRC_WSEBYPVM_MCBYPVM_CLPM` | `BYPVFRC`, `CHWS`, `CLPM`, `MCBYPVM`, `SWTC`, `WDPC`, `WSEBYPVM` | Chilled water system with differential pressure control, mechanical cooling bypass, waterside economizer bypass and cooling thermal power monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVPM` | `HVAC/CHWS_SWTC_WDPC_BYPVPM` | `BYPVPM`, `CHWS`, `SWTC`, `WDPC` | Chilled water system with supply temperature control, differential pressure control, and a bypass valve. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVPM_WFRM` | `HVAC/CHWS_SWTC_WDPC_BYPVPM_WFRM` | `BYPVPM`, `CHWS`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with supply temperature control, differential pressure control, a bypass valve, and flow monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_BYPVPM_WSEBYPVPM` | `HVAC/CHWS_SWTC_WDPC_BYPVPM_WSEBYPVPM` | `BYPVPM`, `CHWS`, `SWTC`, `WDPC`, `WSEBYPVPM` | Chilled water system with bypass valve, water side economizer bypass valve and differential pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_CLPM` | `HVAC/CHWS_SWTC_WDPC_CLPM` | `CHWS`, `CLPM`, `SWTC`, `WDPC` | Chilled water system with supply temperature control, differential pressure control, and thermal load monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_CLPM_MINFC` | `HVAC/CHWS_SWTC_WDPC_CLPM_MINFC` | `CHWS`, `CLPM`, `MINFC`, `SWTC`, `WDPC` | Chilled water system with supply water temperature control, differential pressure control, cooling thermal monitoring, and minimum flow control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_CLPM_WFRC` | `HVAC/CHWS_SWTC_WDPC_CLPM_WFRC` | `CHWS`, `CLPM`, `SWTC`, `WDPC`, `WFRC` | Chilled water system with supply temperature, differential pressure, and flowrate control, and thermal load monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_CLPM_WFRC_BYPVPM` | `HVAC/CHWS_SWTC_WDPC_CLPM_WFRC_BYPVPM` | `BYPVPM`, `CHWS`, `CLPM`, `SWTC`, `WDPC`, `WFRC` | Chilled water system with supply temperature, differential pressure, and flowrate control, and thermal load and bypass valve monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_CLPM_WFRM` | `HVAC/CHWS_SWTC_WDPC_CLPM_WFRM` | `CHWS`, `CLPM`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with supply temperature control, differential pressure control, and thermal load and flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_CLPM_WFRM_BYPVPM` | `HVAC/CHWS_SWTC_WDPC_CLPM_WFRM_BYPVPM` | `BYPVPM`, `CHWS`, `CLPM`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with supply temperature and differential pressure control and flowrate, thermal load, and bypass valve monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_MINFC_MCBYPVM_WSEBYPVPM_CLPM` | `HVAC/CHWS_SWTC_WDPC_MINFC_MCBYPVM_WSEBYPVPM_CLPM` | `CHWS`, `CLPM`, `MCBYPVM`, `MINFC`, `SWTC`, `WDPC`, `WSEBYPVPM` | Chilled water system with supply water temperature control, differential pressure control, minimum flowrate control, mechanical cooling and economizer bypass, and cooling thermal power monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_MMCWDPC_BYPVPM_WFRM` | `HVAC/CHWS_SWTC_WDPC_MMCWDPC_BYPVPM_WFRM` | `BYPVPM`, `CHWS`, `MMCWDPC`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with supply temperature control, differential pressure and min mechanical cooling differential pressure control, a bypass valve, and flow monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_MMCWDPC_WFRM` | `HVAC/CHWS_SWTC_WDPC_MMCWDPC_WFRM` | `CHWS`, `MMCWDPC`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with supply temperature control, differential pressure and min mechanical cooling differential pressure control and flow monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_PSWTC_PWDPC_PWFRM_PWECVC_SWDVPM_PWDVPM` | `HVAC/CHWS_SWTC_WDPC_PSWTC_PWDPC_PWFRM_PWECVC_SWDVPM_PWDVPM` | `CHWS`, `PSWTC`, `PWDPC`, `PWDVPM`, `PWECVC`, `PWFRM`, `SWDVPM`, `SWTC`, `WDPC` | Chilled and process water system with process water electricconductivity drain valve control and diverting valves on both sides. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_SWISOVM` | `HVAC/CHWS_SWTC_WDPC_SWISOVM` | `CHWS`, `SWISOVM`, `SWTC`, `WDPC` | Chilled water system with supply temperature, differential pressure control, and supply water isolation valve monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_SWPC_WFRM_FDPM_3X_UVFDPM_PLWVERC` | `HVAC/CHWS_SWTC_WDPC_SWPC_WFRM_FDPM3X_UVFDPM_PLWVERC` | `CHWS`, `FDPM3X`, `PLWVERC`, `SWPC`, `SWTC`, `UVFDPM`, `WDPC`, `WFRM` | Chilled water system with supply water temperature control, differential pressure control, supply water pressure control, flowrate monitoring, 3x filters with differential pressure monitoring, UV filter differential pressure monitoring, and water polishing system. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_WFRC` | `HVAC/CHWS_SWTC_WDPC_WFRC` | `CHWS`, `SWTC`, `WDPC`, `WFRC` | Chilled water system with supply temperature, differential pressure and water flowrate control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_WFRC_CMSWFRM_BYPVPM_WSEBYPVPM_WSERWTM_CLPM` | `HVAC/CHWS_SWTC_WDPC_WFRC_CMSWFRM_BYPVPM_WSEBYPVPM_WSERWTM_CLPM` | `BYPVPM`, `CHWS`, `CLPM`, `CMSWFRM`, `SWTC`, `WDPC`, `WFRC`, `WSEBYPVPM`, `WSERWTM` | Chilled water system with supply water temperature and differential pressure control, flowrate control, common chiller supply water flowrate monitoring, cooling thermal monitoring, bypass valve and water side economizer bypass valve. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_WFRM` | `HVAC/CHWS_SWTC_WDPC_WFRM` | `CHWS`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with supply temperature control, differential pressure control, and flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPC_WFRM_PSWTC_PWVPM_MINFC_CLPM` | `HVAC/CHWS_SWTC_WDPC_WFRM_PSWTC_PWVPM_MINFC_CLPM` | `CHWS`, `CLPM`, `MINFC`, `PSWTC`, `PWVPM`, `SWTC`, `WDPC`, `WFRM` | Chilled water system with process water (typically used in lab applications). |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPM` | `HVAC/CHWS_SWTC_WDPM` | `CHWS`, `SWTC`, `WDPM` | Chilled water system with supply temperature control and differential pressure monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPM_BYPVPM_WSEBYPVPM` | `HVAC/CHWS_SWTC_WDPM_BYPVPM_WSEBYPVPM` | `BYPVPM`, `CHWS`, `SWTC`, `WDPM`, `WSEBYPVPM` | Chilled water system with supply water temperatrue control, differential pressure control, bypass valve percentage control, and water side economizer bypass valve monitoring |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPM_CLPM_WFRM` | `HVAC/CHWS_SWTC_WDPM_CLPM_WFRM` | `CHWS`, `CLPM`, `SWTC`, `WDPM`, `WFRM` | Chilled water system with cooling thermal power monitoring, supply water temperature control, differential pressure and flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WDPM_WFRM` | `HVAC/CHWS_SWTC_WDPM_WFRM` | `CHWS`, `SWTC`, `WDPM`, `WFRM` | Chilled water system with supply temperature, differential pressure monitoring and water flowrate monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTC_WFRM` | `HVAC/CHWS_SWTC_WFRM` | `CHWS`, `SWTC`, `WFRM` | Chilled water system with basic supply water temperature control and flowrate sensor. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTM` | `HVAC/CHWS_SWTM` | `CHWS`, `SWTM` | Simple chilled water system with supply temperature monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_SWTM_WDPC_BYPVPM` | `HVAC/CHWS_SWTM_WDPC_BYPVPM` | `BYPVPM`, `CHWS`, `SWTM`, `WDPC` | Chilled water system with supply temperature monitoring, differential pressure control, and bypass valve monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_THCWDPC_RWCHVVM_SWCHVVM_PWDT_SESWTC_PWRFM` | `HVAC/CHWS_THCWDPC_RWCHVVM_SWCHVVM_PWDT_SESWTC_PWRFM` | `CHWS`, `PWDT`, `PWRFM`, `RWCHVVM`, `SESWTC`, `SWCHVVM`, `THCWDPC` | Chilled water system with thermally conditioned water valve, primary supply temeprature and flowrate monitoring, and differential pressure monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_WDPC_SWISOVPM_BYPVPM_WSEBYPVPM_PWDT_PRWFRM_SEWTM_SEWFRM_CLPM` | `HVAC/CHWS_WDPC_SWISOVPM_BYPVPM_WSEBYPVPM_PWDT_PRWFRM_SEWTM_SEWFRM_CLPM` | `BYPVPM`, `CHWS`, `CLPM`, `PRWFRM`, `PWDT`, `SEWFRM`, `SEWTM`, `SWISOVPM`, `WDPC`, `WSEBYPVPM` | Chilled water system with water differential pressure control, bypass valve, water side economizer bypass valve, primary water temperature differential monitoring, primary and secondary loop flow monitoring and cooling thermal power monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_WDPC_WFRM` | `HVAC/CHWS_WDPC_WFRM` | `CHWS`, `WDPC`, `WFRM` | Chilled water system with only basic flowrate monitoring, and pressure control. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_WDT` | `HVAC/CHWS_WDT` | `CHWS`, `WDT` | Chilled water system with only basic delta-T monitoring. |
| `CHILLED_WATER_SYSTEM_TYPE_CHWS_WDT_CWDT_CICHVISOVM_3X` | `HVAC/CHWS_WDT_CWDT_CICHVISOVM3X` | `CHWS`, `CICHVISOVM3X`, `CWDT`, `WDT` | Chilled water system with provision to switch to a hot water system. |

## Provenance

Generated from `HVAC/CHWS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
