<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# Chiller

Tag for chillers. Chillers are packaged mechanical devices which utilize the refrigeration cycle to extract heat from one flowing liquid (usually water or glycol mixture) and release it into another flowing media (either air or water).

|   |   |
| --- | --- |
| Ontology type | `HVAC/CH` |
| GUID | `59c30711-5817-45d3-bad6-a5857f47c636` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.chiller.v1` |
| Resource name | `buildings/{building}/chillers/{chiller}` |
| Fields | 253 fields, 64 writable |
| Canonical types | 97 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `chiller.proto` | the `Chiller` message |
| `chiller_type.proto` | `ChillerType`, one value per canonical type (rule 7) |
| `service.proto` | the `Chillers` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_bypass_high_low_off_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`Chillers` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `ChillerService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetChiller` | `GET /v1/{name=buildings/*/chillers/*}` |
| `ListChillers` | `GET /v1/{parent=buildings/*}/chillers` |
| `CreateChiller` | `POST /v1/{parent=buildings/*}/chillers` |
| `UpdateChiller` | `PATCH /v1/{chiller.name=buildings/*/chillers/*}` |
| `DeleteChiller` | `DELETE /v1/{name=buildings/*/chillers/*}` |
| `UndeleteChiller` | `POST /v1/{name=buildings/*/chillers/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `average_input_inter_line_motor_voltage_sensor` | `double` | no | `volts` | `average_input_inter_line_motor_voltage_sensor` | 16 |
| `average_input_line_motor_current_sensor` | `double` | no | `amperes` | `average_input_line_motor_current_sensor` | 17 |
| `average_line_current_sensor` | `double` | no | `amperes` | `average_line_current_sensor` | 18 |
| `average_line_neutral_voltage_sensor` | `double` | no | `volts` | `average_line_neutral_voltage_sensor` | 19 |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 20 |
| `bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `bypass_valve_status` | 21 |
| `chilled_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_return_water_isolation_valve_command` | 22 |
| `chilled_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `chilled_return_water_isolation_valve_percentage_command` | 23 |
| `chilled_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_return_water_isolation_valve_percentage_sensor` | 24 |
| `chilled_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_return_water_isolation_valve_status` | 25 |
| `chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_return_water_temperature_sensor` | 26 |
| `chilled_return_water_temperature_setpoint` | `double` | yes | `kelvin` | `chilled_return_water_temperature_setpoint` | 27 |
| `chilled_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_command` | 28 |
| `chilled_supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `chilled_supply_water_isolation_valve_percentage_command` | 29 |
| `chilled_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_supply_water_isolation_valve_percentage_sensor` | 30 |
| `chilled_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_status` | 31 |
| `chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_supply_water_temperature_sensor` | 32 |
| `chilled_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `chilled_supply_water_temperature_setpoint` | 33 |
| `chilled_water_bypass_valve_percentage_command` | `double` | yes | `percent` | `chilled_water_bypass_valve_percentage_command` | 34 |
| `chilled_water_bypass_valve_percentage_sensor` | `double` | no | `percent` | `chilled_water_bypass_valve_percentage_sensor` | 35 |
| `chilled_water_circulation_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `chilled_water_circulation_pump_run_command` | 36 |
| `chilled_water_circulation_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `chilled_water_circulation_pump_run_status` | 37 |
| `chilled_water_circulation_pump_speed_percentage_command` | `double` | yes | `percent` | `chilled_water_circulation_pump_speed_percentage_command` | 38 |
| `chilled_water_circulation_pump_speed_percentage_sensor` | `double` | no | `percent` | `chilled_water_circulation_pump_speed_percentage_sensor` | 39 |
| `chilled_water_differential_pressure_sensor` | `double` | no | `pascals` | `chilled_water_differential_pressure_sensor` | 40 |
| `chilled_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `chilled_water_differential_pressure_setpoint` | 41 |
| `chilled_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `chilled_water_flowrate_sensor` | 42 |
| `chilled_water_flowrate_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `chilled_water_flowrate_status` | 43 |
| `chilled_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_water_isolation_valve_command` | 44 |
| `chilled_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_water_isolation_valve_status` | 45 |
| `circulation_pump_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `circulation_pump_run_command` | 46 |
| `circulation_pump_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `circulation_pump_run_status` | 47 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 48 |
| `compressor_current_sensor` | `repeated double` | no | `amperes` | `compressor_current_sensor` | 49 |
| `compressor_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `compressor_lost_power_alarm` | 50 |
| `compressor_power_sensor` | `repeated double` | no | `watts` | `compressor_power_sensor` | 51 |
| `compressor_rotationalvelocity_sensor` | `repeated double` | no | `revolutions_per_minute` | `compressor_rotationalvelocity_sensor` | 52 |
| `compressor_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `compressor_run_command` | 53 |
| `compressor_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 54 |
| `compressor_run_time_accumulator` | `double` | no | `seconds` | `compressor_run_time_accumulator` | 55 |
| `compressor_speed_frequency_sensor` | `repeated double` | no | `hertz` | `compressor_speed_frequency_sensor` | 56 |
| `compressor_speed_percentage_command` | `double` | yes | `percent` | `compressor_speed_percentage_command` | 57 |
| `compressor_speed_percentage_sensor` | `repeated double` | no | `percent` | `compressor_speed_percentage_sensor` | 58 |
| `compressor_voltage_sensor` | `double` | no | `volts` | `compressor_voltage_sensor` | 59 |
| `condenser_pressure_sensor` | `double` | no | `pascals` | `condenser_pressure_sensor` | 60 |
| `condensing_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `condensing_return_water_isolation_valve_command` | 61 |
| `condensing_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `condensing_return_water_isolation_valve_percentage_command` | 62 |
| `condensing_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `condensing_return_water_isolation_valve_percentage_sensor` | 63 |
| `condensing_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `condensing_return_water_isolation_valve_status` | 64 |
| `condensing_return_water_temperature_sensor` | `double` | no | `kelvin` | `condensing_return_water_temperature_sensor` | 65 |
| `condensing_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `condensing_supply_water_isolation_valve_command` | 66 |
| `condensing_supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `condensing_supply_water_isolation_valve_percentage_command` | 67 |
| `condensing_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `condensing_supply_water_isolation_valve_percentage_sensor` | 68 |
| `condensing_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `condensing_supply_water_isolation_valve_status` | 69 |
| `condensing_supply_water_temperature_sensor` | `double` | no | `kelvin` | `condensing_supply_water_temperature_sensor` | 70 |
| `condensing_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `condensing_supply_water_temperature_setpoint` | 71 |
| `condensing_water_circulation_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `condensing_water_circulation_pump_run_command` | 72 |
| `condensing_water_circulation_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `condensing_water_circulation_pump_run_status` | 73 |
| `condensing_water_circulation_pump_speed_percentage_command` | `double` | yes | `percent` | `condensing_water_circulation_pump_speed_percentage_command` | 74 |
| `condensing_water_circulation_pump_speed_percentage_sensor` | `double` | no | `percent` | `condensing_water_circulation_pump_speed_percentage_sensor` | 75 |
| `condensing_water_differential_pressure_sensor` | `double` | no | `pascals` | `condensing_water_differential_pressure_sensor` | 76 |
| `condensing_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `condensing_water_differential_pressure_setpoint` | 77 |
| `condensing_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `condensing_water_flowrate_sensor` | 78 |
| `condensing_water_flowrate_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `condensing_water_flowrate_status` | 79 |
| `condensing_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `condensing_water_isolation_valve_percentage_command` | 80 |
| `condensing_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `condensing_water_isolation_valve_percentage_sensor` | 81 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 82 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 83 |
| `cooling_performanceratio_sensor` | `double` | no | `watts_per_watts` | `cooling_performanceratio_sensor` | 84 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 85 |
| `cooling_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `cooling_run_command` | 86 |
| `cooling_thermal_energy_accumulator` | `double` | no | `joules` | `cooling_thermal_energy_accumulator` | 87 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 88 |
| `cooling_thermal_power_sensor` | `double` | no | `watts` | `cooling_thermal_power_sensor` | 89 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 90 |
| `differential_pressure_sensor` | `double` | no | `pascals` | `differential_pressure_sensor` | 91 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 92 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 93 |
| `efficiency_percentage_spec` | `double` | at create | `percent` | `efficiency_percentage_specification` | 269 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 95 |
| `evaporator_pressure_sensor` | `double` | no | `pascals` | `evaporator_pressure_sensor` | 96 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 97 |
| `failed_chilled_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_return_water_isolation_valve_alarm` | 98 |
| `failed_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_return_water_temperature_alarm` | 99 |
| `failed_chilled_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_isolation_valve_alarm` | 100 |
| `failed_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_temperature_alarm` | 101 |
| `failed_chilled_water_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_bypass_valve_alarm` | 102 |
| `failed_chilled_water_circulation_pump_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_circulation_pump_alarm` | 103 |
| `failed_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_differential_pressure_alarm` | 104 |
| `failed_circulation_pump_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_circulation_pump_alarm` | 105 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 106 |
| `failed_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_compressor_alarm` | 107 |
| `failed_condensing_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_condensing_return_water_isolation_valve_alarm` | 108 |
| `failed_condensing_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_condensing_supply_water_isolation_valve_alarm` | 109 |
| `failed_cooling_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_cooling_alarm` | 110 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 111 |
| `failed_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_flowrate_alarm` | 112 |
| `failed_heat_exchange_condensing_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heat_exchange_condensing_return_water_isolation_valve_alarm` | 113 |
| `failed_heating_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_return_water_isolation_valve_alarm` | 114 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 115 |
| `failed_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_isolation_valve_alarm` | 116 |
| `failed_process_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_process_return_water_isolation_valve_alarm` | 117 |
| `failed_process_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_process_supply_water_isolation_valve_alarm` | 118 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 119 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 120 |
| `failed_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_isolation_valve_alarm` | 121 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 122 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 123 |
| `flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `flowrate_requirement` | 124 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 125 |
| `heat_exchange_condensing_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `heat_exchange_condensing_return_water_isolation_valve_percentage_command` | 126 |
| `heat_exchange_condensing_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heat_exchange_condensing_return_water_isolation_valve_percentage_sensor` | 127 |
| `heat_recovery_chilled_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `heat_recovery_chilled_water_differential_pressure_setpoint` | 128 |
| `heat_recovery_condensing_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `heat_recovery_condensing_water_differential_pressure_setpoint` | 129 |
| `heat_recovery_run_command` | `OffOnValue` | yes | `OffOnValue` | `heat_recovery_run_command` | 130 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 131 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 132 |
| `heating_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `heating_return_water_isolation_valve_percentage_command` | 133 |
| `heating_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heating_return_water_isolation_valve_percentage_sensor` | 134 |
| `heating_return_water_temperature_sensor` | `double` | no | `kelvin` | `heating_return_water_temperature_sensor` | 135 |
| `heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `heating_supply_water_temperature_sensor` | 136 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 137 |
| `heating_water_differential_pressure_sensor` | `double` | no | `pascals` | `heating_water_differential_pressure_sensor` | 138 |
| `high_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_return_water_temperature_alarm` | 139 |
| `high_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_supply_water_temperature_alarm` | 140 |
| `high_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_water_differential_pressure_alarm` | 141 |
| `high_condensing_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_condensing_return_water_temperature_alarm` | 142 |
| `high_condensing_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_condensing_supply_water_temperature_alarm` | 143 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 144 |
| `high_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_flowrate_alarm` | 145 |
| `high_limit_speed_percentage_setpoint` | `double` | yes | `percent` | `high_limit_speed_percentage_setpoint` | 146 |
| `high_process_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_return_water_temperature_alarm` | 147 |
| `high_process_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_supply_water_temperature_alarm` | 148 |
| `high_process_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_water_differential_pressure_alarm` | 149 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 150 |
| `high_supply_glycol_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_glycol_temperature_alarm` | 151 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 152 |
| `inlet_guidevane_percentage_sensor` | `double` | no | `percent` | `inlet_guidevane_percentage_sensor` | 153 |
| `input_inverter_frequency_sensor` | `repeated double` | no | `hertz` | `input_inverter_frequency_sensor` | 154 |
| `input_inverter_power_sensor` | `repeated double` | no | `watts` | `input_inverter_power_sensor` | 155 |
| `input_motor_frequency_sensor` | `double` | no | `hertz` | `input_motor_frequency_sensor` | 156 |
| `input_motor_power_sensor` | `double` | no | `watts` | `input_motor_power_sensor` | 157 |
| `input_phase1_line_inverter_current_sensor` | `double` | no | `amperes` | `input_phase1_line_inverter_current_sensor` | 279 |
| `input_phase1_line_motor_current_sensor` | `double` | no | `amperes` | `input_phase1_line_motor_current_sensor` | 280 |
| `input_phase1_phase2_line_motor_voltage_sensor` | `double` | no | `volts` | `input_phase1_phase2_line_motor_voltage_sensor` | 281 |
| `input_phase1_phase3_line_motor_voltage_sensor` | `double` | no | `volts` | `input_phase1_phase3_line_motor_voltage_sensor` | 282 |
| `input_phase2_line_inverter_current_sensor` | `double` | no | `amperes` | `input_phase2_line_inverter_current_sensor` | 283 |
| `input_phase2_line_motor_current_sensor` | `double` | no | `amperes` | `input_phase2_line_motor_current_sensor` | 284 |
| `input_phase2_phase3_line_motor_voltage_sensor` | `double` | no | `volts` | `input_phase2_phase3_line_motor_voltage_sensor` | 285 |
| `input_phase3_line_inverter_current_sensor` | `double` | no | `amperes` | `input_phase3_line_inverter_current_sensor` | 286 |
| `input_phase3_line_motor_current_sensor` | `double` | no | `amperes` | `input_phase3_line_motor_current_sensor` | 287 |
| `load_percentage_sensor` | `repeated double` | no | `percent` | `load_percentage_sensor` | 167 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 168 |
| `local_override_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_isolation_valve_alarm` | 169 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 170 |
| `low_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_return_water_temperature_alarm` | 171 |
| `low_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_supply_water_temperature_alarm` | 172 |
| `low_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_water_differential_pressure_alarm` | 173 |
| `low_chilled_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_water_flowrate_alarm` | 174 |
| `low_condensing_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_condensing_return_water_temperature_alarm` | 175 |
| `low_condensing_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_condensing_supply_water_temperature_alarm` | 176 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 177 |
| `low_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_flowrate_alarm` | 178 |
| `low_limit_differential_pressure_setpoint` | `double` | yes | `pascals` | `low_limit_differential_pressure_setpoint` | 179 |
| `low_limit_speed_percentage_setpoint` | `double` | yes | `percent` | `low_limit_speed_percentage_setpoint` | 180 |
| `low_process_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_return_water_temperature_alarm` | 181 |
| `low_process_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_supply_water_temperature_alarm` | 182 |
| `low_process_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_water_differential_pressure_alarm` | 183 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 184 |
| `low_supply_glycol_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_glycol_temperature_alarm` | 185 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 186 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 187 |
| `master_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `master_alarm` | 188 |
| `max_zone_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `max_zone_air_co_concentration_sensor` | 189 |
| `min_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `min_flowrate_setpoint` | 190 |
| `model_label` | `string` | at create | -- | `model_label` | 191 |
| `motor_powerfactor_sensor` | `double` | no | `no_units` | `motor_powerfactor_sensor` | 192 |
| `motor_temperature_sensor` | `double` | no | `kelvin` | `motor_temperature_sensor` | 193 |
| `oil_differential_pressure_sensor` | `double` | no | `pascals` | `oil_differential_pressure_sensor` | 194 |
| `oil_pressure_sensor` | `double` | no | `pascals` | `oil_pressure_sensor` | 195 |
| `oil_temperature_sensor` | `double` | no | `kelvin` | `oil_temperature_sensor` | 196 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 197 |
| `output_inverter_power_sensor` | `repeated double` | no | `watts` | `output_inverter_power_sensor` | 198 |
| `output_inverter_voltage_sensor` | `repeated double` | no | `volts` | `output_inverter_voltage_sensor` | 199 |
| `overload_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_compressor_alarm` | 200 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 201 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 202 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 203 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 204 |
| `process_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `process_return_water_isolation_valve_command` | 205 |
| `process_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `process_return_water_isolation_valve_percentage_command` | 206 |
| `process_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `process_return_water_isolation_valve_percentage_sensor` | 207 |
| `process_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `process_return_water_isolation_valve_status` | 208 |
| `process_return_water_temperature_sensor` | `double` | no | `kelvin` | `process_return_water_temperature_sensor` | 209 |
| `process_supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `process_supply_water_isolation_valve_percentage_command` | 210 |
| `process_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `process_supply_water_isolation_valve_percentage_sensor` | 211 |
| `process_supply_water_temperature_sensor` | `double` | no | `kelvin` | `process_supply_water_temperature_sensor` | 212 |
| `process_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `process_supply_water_temperature_setpoint` | 213 |
| `process_water_differential_pressure_sensor` | `double` | no | `pascals` | `process_water_differential_pressure_sensor` | 214 |
| `process_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `process_water_differential_pressure_setpoint` | 215 |
| `refrigerant_condenser_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_condenser_pressure_sensor` | 216 |
| `refrigerant_condenser_saturation_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_condenser_saturation_temperature_sensor` | 217 |
| `refrigerant_condenser_saturation_temperature_setpoint` | `double` | yes | `kelvin` | `refrigerant_condenser_saturation_temperature_setpoint` | 218 |
| `refrigerant_differential_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_differential_pressure_sensor` | 219 |
| `refrigerant_discharge_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_discharge_pressure_sensor` | 220 |
| `refrigerant_discharge_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_discharge_temperature_sensor` | 221 |
| `refrigerant_evaporator_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_evaporator_pressure_sensor` | 222 |
| `refrigerant_evaporator_saturation_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_evaporator_saturation_temperature_sensor` | 223 |
| `refrigerant_high_pressure_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `refrigerant_high_pressure_status` | 224 |
| `refrigerant_liquid_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_liquid_pressure_sensor` | 225 |
| `refrigerant_liquid_saturation_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_liquid_saturation_temperature_sensor` | 226 |
| `refrigerant_liquid_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_liquid_temperature_sensor` | 227 |
| `refrigerant_low_pressure_status` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `refrigerant_low_pressure_status` | 228 |
| `refrigerant_subcooling_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_subcooling_temperature_sensor` | 229 |
| `refrigerant_suction_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_suction_pressure_sensor` | 230 |
| `refrigerant_suction_saturation_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_suction_saturation_temperature_sensor` | 231 |
| `refrigerant_suction_superheat_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_suction_superheat_temperature_sensor` | 232 |
| `refrigerant_suction_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_suction_temperature_sensor` | 233 |
| `refrigerant_vapor_temperature_sensor` | `repeated double` | no | `kelvin` | `refrigerant_vapor_temperature_sensor` | 234 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 235 |
| `return_glycol_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_glycol_isolation_valve_command` | 236 |
| `return_glycol_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_glycol_isolation_valve_status` | 237 |
| `return_glycol_temperature_sensor` | `double` | no | `kelvin` | `return_glycol_temperature_sensor` | 238 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 239 |
| `return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `return_water_isolation_valve_percentage_command` | 240 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 241 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 242 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 243 |
| `rotationalvelocity_sensor` | `double` | no | `revolutions_per_minute` | `rotationalvelocity_sensor` | 244 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 245 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 246 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 247 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 248 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 249 |
| `speed_frequency_command` | `double` | yes | `hertz` | `speed_frequency_command` | 250 |
| `speed_frequency_sensor` | `double` | no | `hertz` | `speed_frequency_sensor` | 251 |
| `speed_mode` | `AutoBypassHighLowOffVfdValue` | no | `AutoBypassHighLowOffVfdValue` | `speed_mode` | 252 |
| `speed_percentage_command` | `double` | yes | `percent` | `speed_percentage_command` | 253 |
| `speed_percentage_sensor` | `double` | no | `percent` | `speed_percentage_sensor` | 254 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 255 |
| `supply_glycol_temperature_sensor` | `double` | no | `kelvin` | `supply_glycol_temperature_sensor` | 256 |
| `supply_glycol_temperature_setpoint` | `double` | yes | `kelvin` | `supply_glycol_temperature_setpoint` | 257 |
| `supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_isolation_valve_command` | 258 |
| `supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `supply_water_isolation_valve_percentage_command` | 259 |
| `supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_isolation_valve_percentage_sensor` | 260 |
| `supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_isolation_valve_status` | 261 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 262 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 263 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 264 |
| `torque_sensor` | `double` | no | `newton_meters` | `torque_sensor` | 265 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 266 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 267 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 268 |

### Multistate enums

10 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_bypass_high_low_off_vfd_value.proto` | `AutoBypassHighLowOffVfdValue` | `AUTO`, `BYPASS`, `HIGH`, `LOW`, `OFF`, `VFD` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

97 canonical types, each a value of `ChillerType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `CHILLER_TYPE_CH_SS_CHDXVSC_CHWFRSM_CHDXSC_CHWISOVM` | `HVAC/CH_SS_CHDXVSC_CHWFRSM_CHDXSC_CHWISOVM` | `CH`, `CHDXSC`, `CHDXVSC`, `CHWFRSM`, `CHWISOVM`, `SS` | Water-cooled chiller with a variable-speed compressor, supply temperature control, and flow status monitoring. |
| `CHILLER_TYPE_CH_SS_CHWDPC_CHWDT_CHWRISOVPM_HWDT_HWDPM_REFPM_2X_REFSM_2X_CPC_2X` | `HVAC/CH_SS_CHWDPC_CHWDT_CHWRISOVPM_HWDT_HWDPM_REFPM2X_REFSM2X_CPC2X` | `CH`, `CHWDPC`, `CHWDT`, `CHWRISOVPM`, `CPC2X`, `HWDPM`, `HWDT`, `REFPM2X`, `REFSM2X`, `SS` | Temperature differential across heating water for heat recovery chiller, differential pressure control with chilled and heating water, isolation valve monitoring for chilled water, and refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_CHWDPC_SCHWTC_CHWRISOVPM_HWDT_HWDPM_REFPM_2X_REFSM_2X_CPC_2X` | `HVAC/CH_SS_CHWDPC_SCHWTC_CHWRISOVPM_HWDT_HWDPM_REFPM2X_REFSM2X_CPC2X` | `CH`, `CHWDPC`, `CHWRISOVPM`, `CPC2X`, `HWDPM`, `HWDT`, `REFPM2X`, `REFSM2X`, `SCHWTC`, `SS` | Temperature differential across heating water for heat recovery chiller, differential pressure control with chilled and heating water, isolation valve monitoring for chilled water, and refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_CHWFRSM_CDWFRSM_CC_2XM_REFSTC_2X_REFPM_2X` | `HVAC/CH_SS_CHWFRSM_CDWFRSM_CC2XM_REFSTC2X_REFPM2X` | `CC2XM`, `CDWFRSM`, `CH`, `CHWFRSM`, `REFPM2X`, `REFSTC2X`, `SS` | Simple water-cooled chiller with 2 circuit refrigerant monitoring and compressor current monitoring. |
| `CHILLER_TYPE_CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM` | `HVAC/CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM` | `CH`, `CHWDPM`, `CHWRWISOVPM`, `SCHWTC`, `SS` | Simple air-cooled chiller. |
| `CHILLER_TYPE_CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM_CDWISOVPM_CWDT_REFPM_REFSM` | `HVAC/CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM_CDWISOVPM_CWDT_REFPM_REFSM` | `CDWISOVPM`, `CH`, `CHWDPM`, `CHWRWISOVPM`, `CWDT`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Complex water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM_CDWISOVPM_CWDT_REFPM_REFSM_IGM_CHDXSC` | `HVAC/CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM_CDWISOVPM_CWDT_REFPM_REFSM_IGM_CHDXSC` | `CDWISOVPM`, `CH`, `CHDXSC`, `CHWDPM`, `CHWRWISOVPM`, `CWDT`, `IGM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Complex water-cooled chiller with refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM_CDWISOVPM_CWDT_REFPM_REFSM_IGM_DXSWC` | `HVAC/CH_SS_CHWRWISOVPM_SCHWTC_CHWDPM_CDWISOVPM_CWDT_REFPM_REFSM_IGM_DXSWC` | `CDWISOVPM`, `CH`, `CHWDPM`, `CHWRWISOVPM`, `CWDT`, `DXSWC`, `IGM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Complex water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_CHWSWISOVPM_SCHWTC_CWSISOVPM_CWDT_RCKTM_2X` | `HVAC/CH_SS_CHWSWISOVPM_SCHWTC_CWSISOVPM_CWDT_RCKTM2X` | `CH`, `CHWSWISOVPM`, `CWDT`, `CWSISOVPM`, `RCKTM2X`, `SCHWTC`, `SS` | Complex water-cooled chiller with two-circuit refrigeration monitoring and supply temperature control. |
| `CHILLER_TYPE_CH_SS_CLPM_DX_6SWC_SWTC_WDPM` | `HVAC/CH_SS_CLPM_DX6SWC_SWTC_WDPM` | `CH`, `CLPM`, `DX6SWC`, `SS`, `SWTC`, `WDPM` | Six-stage air-cooled chiller with differential pressure monitoring and cooling power and capacity sensors. |
| `CHILLER_TYPE_CH_SS_CSWTC_CHDX_2SC_CHWRWISOVPM_CWSWISOVPM_RCKTM_2X` | `HVAC/CH_SS_CSWTC_CHDX2SC_CHWRWISOVPM_CWSWISOVPM_RCKTM2X` | `CH`, `CHDX2SC`, `CHWRWISOVPM`, `CSWTC`, `CWSWISOVPM`, `RCKTM2X`, `SS` | Water cooled chiller with condensing supply water temperature control, dual compressor variable speed control, chilled water return isolation, condenser water supply isolation, and refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_CWDT_CHDXSC_CHWRWISOVPM_CWSWISOVPM_REFPM_OTPM_IGM` | `HVAC/CH_SS_CWDT_CHDXSC_CHWRWISOVPM_CWSWISOVPM_REFPM_OTPM_IGM` | `CH`, `CHDXSC`, `CHWRWISOVPM`, `CWDT`, `CWSWISOVPM`, `IGM`, `OTPM`, `REFPM`, `SS` | Water cooled chiller with condensing water temperature differential monitoring, supply water temperature compressor variable speed control, chilled return isolation, condensing supply isolation, refrigerant pressure monitoring, oil temperature and pressure monitoring, and inlet guidevane monitoring. |
| `CHILLER_TYPE_CH_SS_DX_12SWC_WDT` | `HVAC/CH_SS_DX12SWC_WDT` | `CH`, `DX12SWC`, `SS`, `WDT` | Air cooled chiller with supply water 12-stage compressor control and water temperature differential monitoring. |
| `CHILLER_TYPE_CH_SS_DX_2SWC_CHDXVSC_2X_RWTM_MWDPC_REFSM_2X_REFPM_2X_CPC_INVIPWM_2X_INVOPWM_2X` | `HVAC/CH_SS_DX2SWC_CHDXVSC2X_RWTM_MWDPC_REFSM2X_REFPM2X_CPC_INVIPWM2X_INVOPWM2X` | `CH`, `CHDXVSC2X`, `CPC`, `DX2SWC`, `INVIPWM2X`, `INVOPWM2X`, `MWDPC`, `REFPM2X`, `REFSM2X`, `RWTM`, `SS` | Two stage air cooled chiller with dual compressor variable speed control, minimum differential pressure control, return water temperature monitoring, two circuit refrigerant monitoring, circulation pump monitoring and input/output inverter power monitoring. |
| `CHILLER_TYPE_CH_SS_DX_2SWC_CHDXVSC_2X_RWTM_MWDPC_RWISOVM_REFSM_2X_REFPM_2X_CPC_INVIPWM_2X_INVOPWM_2X` | `HVAC/CH_SS_DX2SWC_CHDXVSC2X_RWTM_MWDPC_RWISOVM_REFSM2X_REFPM2X_CPC_INVIPWM2X_INVOPWM2X` | `CH`, `CHDXVSC2X`, `CPC`, `DX2SWC`, `INVIPWM2X`, `INVOPWM2X`, `MWDPC`, `REFPM2X`, `REFSM2X`, `RWISOVM`, `RWTM`, `SS` | Two stage air cooled chiller with dual compressor variable speed control, return water isolation valve, minimum differential pressure control, return water temperature monitoring, two circuit refrigerant monitoring, circulation pump monitoring and input/output inverter power monitoring. |
| `CHILLER_TYPE_CH_SS_DX_2SWC_MWDPC_REFSM_2X_REFPM_2X` | `HVAC/CH_SS_DX2SWC_MWDPC_REFSM2X_REFPM2X` | `CH`, `DX2SWC`, `MWDPC`, `REFPM2X`, `REFSM2X`, `SS` | Two-stage air-cooled chiller with two-circuit refrigerant monitoring and minimum differential pressure control. |
| `CHILLER_TYPE_CH_SS_DX_3SCHWC_CWSISOVM_CWRISOVM_CHWSWISOVM_CHWDPC_CWDPC_CHWHRDPC_CWHRDPC_CWDT_CHWDT_RCKTM` | `HVAC/CH_SS_DX3SCHWC_CWSISOVM_CWRISOVM_CHWSWISOVM_CHWDPC_CWDPC_CHWHRDPC_CWHRDPC_CWDT_CHWDT_RCKTM` | `CH`, `CHWDPC`, `CHWDT`, `CHWHRDPC`, `CHWSWISOVM`, `CWDPC`, `CWDT`, `CWHRDPC`, `CWRISOVM`, `CWSISOVM`, `DX3SCHWC`, `RCKTM`, `SS` | Water cooled chiller with run control, three compressors, refrigeration circuit monitoring, condensing supply and return water isolation valve, chilled supply water islation valve, chilled and condensing water differential pressure control, heat recovery, and condensing water temperature differential monitoring. |
| `CHILLER_TYPE_CH_SS_DX_3SCHWC_CWSISOVM_CWRISOVM_CHWSWISOVM_CHWDPC_CWDPC_CHWHRDPC_CWHRDPC_CWDT_CHWDT_RCKTM_CLPM` | `HVAC/CH_SS_DX3SCHWC_CWSISOVM_CWRISOVM_CHWSWISOVM_CHWDPC_CWDPC_CHWHRDPC_CWHRDPC_CWDT_CHWDT_RCKTM_CLPM` | `CH`, `CHWDPC`, `CHWDT`, `CHWHRDPC`, `CHWSWISOVM`, `CLPM`, `CWDPC`, `CWDT`, `CWHRDPC`, `CWRISOVM`, `CWSISOVM`, `DX3SCHWC`, `RCKTM`, `SS` | Water cooled chiller with run control, three compressors, refrigeration circuit monitoring, condensing supply and return water isolation valve, chilled supply water islation valve, chilled and condensing water differential pressure control, heat recovery, condensing water temperature differential monitoring, and thermal power monitoring. |
| `CHILLER_TYPE_CH_SS_DX_3SCHWC_CWSISOVM_CWRISOVM_CHWSWISOVM_CHWDPM_CWDT_CHWDT_RCKTM` | `HVAC/CH_SS_DX3SCHWC_CWSISOVM_CWRISOVM_CHWSWISOVM_CHWDPM_CWDT_CHWDT_RCKTM` | `CH`, `CHWDPM`, `CHWDT`, `CHWSWISOVM`, `CWDT`, `CWRISOVM`, `CWSISOVM`, `DX3SCHWC`, `RCKTM`, `SS` | Water cooled chiller with three compressors, refrigeration circuit monitoring, condensing supply and return water isolation valve, chilled supply water islation valve, chilled water differential pressure monitoring and condensing water temperature differential monitoring. |
| `CHILLER_TYPE_CH_SS_DX_4SWC_RWTM_REFSM_2X_REFPM_2X_CPC` | `HVAC/CH_SS_DX4SWC_RWTM_REFSM2X_REFPM2X_CPC` | `CH`, `CPC`, `DX4SWC`, `REFPM2X`, `REFSM2X`, `RWTM`, `SS` | Four stage air cooled chiller with return water temperature monitoring, circulation pump monitoring and two circuit refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_PSWTC_PRWISOVM_CWSISOVM` | `HVAC/CH_SS_PSWTC_PRWISOVM_CWSISOVM` | `CH`, `CWSISOVM`, `PRWISOVM`, `PSWTC`, `SS` | Water cooled process chiller with supply water temperature control, proces return water isolation and condensing supply water isolation. |
| `CHILLER_TYPE_CH_SS_PSWTC_PWDPC_CWDT_CWDPM_PSWISOVPM_CWRISOVPM_CLPM` | `HVAC/CH_SS_PSWTC_PWDPC_CWDT_CWDPM_PSWISOVPM_CWRISOVPM_CLPM` | `CH`, `CLPM`, `CWDPM`, `CWDT`, `CWRISOVPM`, `PSWISOVPM`, `PSWTC`, `PWDPC`, `SS` | Water cooled process chiller with isolation on condensing and process sides, and cooling thermal power monitoring. |
| `CHILLER_TYPE_CH_SS_RCHWTC_CWDT` | `HVAC/CH_SS_RCHWTC_CWDT` | `CH`, `CWDT`, `RCHWTC`, `SS` | Simple water cooled chiller, return water temperature control. |
| `CHILLER_TYPE_CH_SS_RMM_SCHWTC_CHDXSC_CCM_CHWSWISOVPM_CWSWISOVPM_IGM_REFPM_REFSM_MIPVCM_MIPWM_CWDPM_CHWDPM_CWDT_INVOPWM_INVIPCM` | `HVAC/CH_SS_RMM_SCHWTC_CHDXSC_CCM_CHWSWISOVPM_CWSWISOVPM_IGM_REFPM_REFSM_MIPVCM_MIPWM_CWDPM_CHWDPM_CWDT_INVOPWM_INVIPCM` | `CCM`, `CH`, `CHDXSC`, `CHWDPM`, `CHWSWISOVPM`, `CWDPM`, `CWDT`, `CWSWISOVPM`, `IGM`, `INVIPCM`, `INVOPWM`, `MIPVCM`, `MIPWM`, `REFPM`, `REFSM`, `RMM`, `SCHWTC`, `SS` | Complex water-cooled chiller with both motor and inverter (i.e. |
| `CHILLER_TYPE_CH_SS_RWISOVM_SWTC` | `HVAC/CH_SS_RWISOVM_SWTC` | `CH`, `RWISOVM`, `SS`, `SWTC` | Simple air-cooled chiller with return water isolation valve. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CDWFRM_CHWSWISOVM_CWSISOVM_CHWDPM_CHWFRM_CWDT_REFPM_IGM_DXSWC` | `HVAC/CH_SS_SCHWTC_CDWFRM_CHWSWISOVM_CWSISOVM_CHWDPM_CHWFRM_CWDT_REFPM_IGM_DXSWC` | `CDWFRM`, `CH`, `CHWDPM`, `CHWFRM`, `CHWSWISOVM`, `CWDT`, `CWSISOVM`, `DXSWC`, `IGM`, `REFPM`, `SCHWTC`, `SS` | Complex water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHDX_2SC_CHWRWISOVM_REFSM_2X_REFPM_2X_CWDT_CC_2XM_CP_2XM_CHWDPM_CWDPM` | `HVAC/CH_SS_SCHWTC_CHDX2SC_CHWRWISOVM_REFSM2X_REFPM2X_CWDT_CC2XM_CP2XM_CHWDPM_CWDPM` | `CC2XM`, `CH`, `CHDX2SC`, `CHWDPM`, `CHWRWISOVM`, `CP2XM`, `CWDPM`, `CWDT`, `REFPM2X`, `REFSM2X`, `SCHWTC`, `SS` | Two-stage water-cooled chiller with refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHDX_2SC_CHWSWISOVM_CDWISOVPM_CWDT` | `HVAC/CH_SS_SCHWTC_CHDX2SC_CHWSWISOVM_CDWISOVPM_CWDT` | `CDWISOVPM`, `CH`, `CHDX2SC`, `CHWSWISOVM`, `CWDT`, `SCHWTC`, `SS` | Water cooled chiller with chilled and condensing water isolation valves. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHDX_2SC_CWRISOVPM_CHWRWISOVPM_REFSM_REFPM` | `HVAC/CH_SS_SCHWTC_CHDX2SC_CWRISOVPM_CHWRWISOVPM_REFSM_REFPM` | `CH`, `CHDX2SC`, `CHWRWISOVPM`, `CWRISOVPM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Water cool chiller with chilled and condensing water isolation valve, with refrigerant saturation and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHDX_2SC_REFSM_2X_REFPM_2X_CWDT` | `HVAC/CH_SS_SCHWTC_CHDX2SC_REFSM2X_REFPM2X_CWDT` | `CH`, `CHDX2SC`, `CWDT`, `REFPM2X`, `REFSM2X`, `SCHWTC`, `SS` | Two-stage water-cooled chiller with refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHDXSC_CHWDPC_CWDT_REFPM_REFSM_IGM` | `HVAC/CH_SS_SCHWTC_CHDXSC_CHWDPC_CWDT_REFPM_REFSM_IGM` | `CH`, `CHDXSC`, `CHWDPC`, `CWDT`, `IGM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller with with supply temperature and differential pressure control, condensing water temperature monitoring, and refrigerant temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHDXSC_CHWDPM_CHWFRM_CHWRWISOVM_CWDT_CDWFRM_CWRISOVM_REFPM_IGM` | `HVAC/CH_SS_SCHWTC_CHDXSC_CHWDPM_CHWFRM_CHWRWISOVM_CWDT_CDWFRM_CWRISOVM_REFPM_IGM` | `CDWFRM`, `CH`, `CHDXSC`, `CHWDPM`, `CHWFRM`, `CHWRWISOVM`, `CWDT`, `CWRISOVM`, `IGM`, `REFPM`, `SCHWTC`, `SS` | Complex water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHPM_REFSM_DXSWC_CHWRWISOVM_IGM` | `HVAC/CH_SS_SCHWTC_CHPM_REFSM_DXSWC_CHWRWISOVM_IGM` | `CH`, `CHPM`, `CHWRWISOVM`, `DXSWC`, `IGM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller with pressure and refrigeration monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHPM_REFSM_IGM_CHDXSC_CHWSWISOVM_CHWDPM_CWDT` | `HVAC/CH_SS_SCHWTC_CHPM_REFSM_IGM_CHDXSC_CHWSWISOVM_CHWDPM_CWDT` | `CH`, `CHDXSC`, `CHPM`, `CHWDPM`, `CHWSWISOVM`, `CWDT`, `IGM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHPM_REFSM_IGM_DXSWC_CHWSWISOVM_CHWDPM` | `HVAC/CH_SS_SCHWTC_CHPM_REFSM_IGM_DXSWC_CHWSWISOVM_CHWDPM` | `CH`, `CHPM`, `CHWDPM`, `CHWSWISOVM`, `DXSWC`, `IGM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWDPC_CHWSWISOVPM_CWDT_CWDPM_CWRISOVPM_HXCRWISOVPM_CLPM` | `HVAC/CH_SS_SCHWTC_CHWDPC_CHWSWISOVPM_CWDT_CWDPM_CWRISOVPM_HXCRWISOVPM_CLPM` | `CH`, `CHWDPC`, `CHWSWISOVPM`, `CLPM`, `CWDPM`, `CWDT`, `CWRISOVPM`, `HXCRWISOVPM`, `SCHWTC`, `SS` | Water cooled chiller with isolation on chilled and condensing water side, condensing water heat exchange isolation and cooling thermal power monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWDPC_CWDT_CWDPM_CHWSWISOVPM_CHWRWISOVPM_PSWISOVPM_PRWISOVPM_CWRISOVPM_HXCRWISOVPM_CLPM` | `HVAC/CH_SS_SCHWTC_CHWDPC_CWDT_CWDPM_CHWSWISOVPM_CHWRWISOVPM_PSWISOVPM_PRWISOVPM_CWRISOVPM_HXCRWISOVPM_CLPM` | `CH`, `CHWDPC`, `CHWRWISOVPM`, `CHWSWISOVPM`, `CLPM`, `CWDPM`, `CWDT`, `CWRISOVPM`, `HXCRWISOVPM`, `PRWISOVPM`, `PSWISOVPM`, `SCHWTC`, `SS` | Water cooled chiller supplying water for chilled and process water systems, with isolation on chilled, process and condensing water side, condensing water heat exchange isolation and cooling thermal power monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWDPC_CWDT_REFPM_REFSM` | `HVAC/CH_SS_SCHWTC_CHWDPC_CWDT_REFPM_REFSM` | `CH`, `CHWDPC`, `CWDT`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller with supply temperature and differential pressure control, condensing water temperature monitoring and refrigerant temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVM` | `HVAC/CH_SS_SCHWTC_CHWRWISOVM` | `CH`, `CHWRWISOVM`, `SCHWTC`, `SS` | Simple water-cooled chiller with supply temperature control and return isolation. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVM_CHWSWISOVM_MINFC_CHWDPM_CLPM_CWDT` | `HVAC/CH_SS_SCHWTC_CHWRWISOVM_CHWSWISOVM_MINFC_CHWDPM_CLPM_CWDT` | `CH`, `CHWDPM`, `CHWRWISOVM`, `CHWSWISOVM`, `CLPM`, `CWDT`, `MINFC`, `SCHWTC`, `SS` | Water-cooled chiller with minimum flow control and chiller load monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVM_CWSISOVM` | `HVAC/CH_SS_SCHWTC_CHWRWISOVM_CWSISOVM` | `CH`, `CHWRWISOVM`, `CWSISOVM`, `SCHWTC`, `SS` | Two-stage water-cooled chiller with supply temperature control and isolation on both the condenser and chilled water sides. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVM_DX_2SWC` | `HVAC/CH_SS_SCHWTC_CHWRWISOVM_DX2SWC` | `CH`, `CHWRWISOVM`, `DX2SWC`, `SCHWTC`, `SS` | Two-stage air-cooled chiller with supply temperature control and return isolation. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVPM_CWDT_CWSISOVPM_REFPM_CHWDPM` | `HVAC/CH_SS_SCHWTC_CHWRWISOVPM_CWDT_CWSISOVPM_REFPM_CHWDPM` | `CH`, `CHWDPM`, `CHWRWISOVPM`, `CWDT`, `CWSISOVPM`, `REFPM`, `SCHWTC`, `SS` | Chiller with supply water temperature control, chilled water return side isolation valve percentage control, condenser differential temperature control, condenser supply isolation valve percentage control, refrigerant pressure monitoring, chilled water differential pressure monitoring |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVPM_CWRISOVPM_CHPM_CWDT_REFSM_CHWDPM` | `HVAC/CH_SS_SCHWTC_CHWRWISOVPM_CWRISOVPM_CHPM_CWDT_REFSM_CHWDPM` | `CH`, `CHPM`, `CHWDPM`, `CHWRWISOVPM`, `CWDT`, `CWRISOVPM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWRWISOVPM_CWSISOVPM_REFPM_REFSM_CWDT` | `HVAC/CH_SS_SCHWTC_CHWRWISOVPM_CWSISOVPM_REFPM_REFSM_CWDT` | `CH`, `CHWRWISOVPM`, `CWDT`, `CWSISOVPM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Simple water-cooled chiller with condenser supply water isolation, chilled return water isolation, plus refrigerant and thermal power monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWSWISOVM` | `HVAC/CH_SS_SCHWTC_CHWSWISOVM` | `CH`, `CHWSWISOVM`, `SCHWTC`, `SS` | Simple water-cooled chiller with supply temperature control and supply isolation. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWSWISOVM_CHWDPM` | `HVAC/CH_SS_SCHWTC_CHWSWISOVM_CHWDPM` | `CH`, `CHWDPM`, `CHWSWISOVM`, `SCHWTC`, `SS` | Simple air-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWSWISOVM_CHWDPM_CWDT_REFSM_REFPM_IGM_DXSWC` | `HVAC/CH_SS_SCHWTC_CHWSWISOVM_CHWDPM_CWDT_REFSM_REFPM_IGM_DXSWC` | `CH`, `CHWDPM`, `CHWSWISOVM`, `CWDT`, `DXSWC`, `IGM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Complex water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CHWSWISOVPM_CHCPC_CHCPVSC_CWDT_CWSWISOVPM_CDCPC_CDCPVSC_HWRWISOVPM` | `HVAC/CH_SS_SCHWTC_CHWSWISOVPM_CHCPC_CHCPVSC_CWDT_CWSWISOVPM_CDCPC_CDCPVSC_HWRWISOVPM` | `CDCPC`, `CDCPVSC`, `CH`, `CHCPC`, `CHCPVSC`, `CHWSWISOVPM`, `CWDT`, `CWSWISOVPM`, `HWRWISOVPM`, `SCHWTC`, `SS` | Water-cooled heat recovery chiller will supply chilled water temperature control, chilled and condenser circulation pumps, and chilled, condenser, and heat recovery water isolation valves. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT` | `HVAC/CH_SS_SCHWTC_CWDT` | `CH`, `CWDT`, `SCHWTC`, `SS` | Simple water-cooled chiller with supply temperature control. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_CDWISOVPM_REFSM_REFPM` | `HVAC/CH_SS_SCHWTC_CWDT_CDWISOVPM_REFSM_REFPM` | `CDWISOVPM`, `CH`, `CWDT`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Simple water-cooled chiller with supply temperature control and refrigerant temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_CHWRISOVPM_CWRISOVPM_REFPM_REFSM_MIPVCM_MIPWM_CHCPC_CDCPC_OTPM` | `HVAC/CH_SS_SCHWTC_CWDT_CHWRISOVPM_CWRISOVPM_REFPM_REFSM_MIPVCM_MIPWM_CHCPC_CDCPC_OTPM` | `CDCPC`, `CH`, `CHCPC`, `CHWRISOVPM`, `CWDT`, `CWRISOVPM`, `MIPVCM`, `MIPWM`, `OTPM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Chiller with supply water temperature monitoring, condenser water temperature delta monitoring, return isolation valves on condenser and chilled side, refrigerant saturation and pressure monitoring, motor input current, voltage and power monitoring, and oil tank temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_CHWSWISOVM_CWSISOVM_CHWFRM` | `HVAC/CH_SS_SCHWTC_CWDT_CHWSWISOVM_CWSISOVM_CHWFRM` | `CH`, `CHWFRM`, `CHWSWISOVM`, `CWDT`, `CWSISOVM`, `SCHWTC`, `SS` | Water-cooled chiller with isolation on both the condenser and chilled sides and flowrate monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_CHWSWISOVM_CWSISOVM_CHWFRM_REFPM_REFSM_CLPM` | `HVAC/CH_SS_SCHWTC_CWDT_CHWSWISOVM_CWSISOVM_CHWFRM_REFPM_REFSM_CLPM` | `CH`, `CHWDPM`, `CHWFRM`, `CHWSWISOVM`, `CLPM`, `CWDT`, `CWSISOVM`, `REFPM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller with isolation on both the condenser and chilled sides and flowrate monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_IGM_CWRISOVPM_CHWRWISOVPM_CHWRWISOVM_CHDXSC_CDWFRM_CHWDPM_CHPM_REFSM_CHWBYPVPM` | `HVAC/CH_SS_SCHWTC_CWDT_IGM_CWRISOVPM_CHWRWISOVPM_CHWRWISOVM_CHDXSC_CDWFRM_CHWDPM_CHPM_REFSM_CHWBYPVPM` | `CDWFRM`, `CH`, `CHDXSC`, `CHPM`, `CHWBYPVPM`, `CHWDPM`, `CHWRWISOVM`, `CHWRWISOVPM`, `CWDT`, `CWRISOVPM`, `IGM`, `REFSM`, `SCHWTC`, `SS` | Complex water-cooled chiller with isolation on both sides, flowrate and refrigeration monitoring, and bypass on the chilled water side. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_REFSM_CHWFRSM_CDWFRSM_CHDXSC_IGM` | `HVAC/CH_SS_SCHWTC_CWDT_REFSM_CHWFRSM_CDWFRSM_CHDXSC_IGM` | `CDWFRSM`, `CH`, `CHDXSC`, `CHWFRSM`, `CWDT`, `IGM`, `REFSM`, `SCHWTC`, `SS` | Simple water-cooled chiller with supply temperature control with refrigerant monitoring, chilled and condenser water flowrate status monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWDT_WDPM_REFSM_REFPM_CHDXSC_CHWRWISOVM_IGM` | `HVAC/CH_SS_SCHWTC_CWDT_WDPM_REFSM_REFPM_CHDXSC_CHWRWISOVM_IGM` | `CH`, `CHDXSC`, `CHWRWISOVM`, `CWDT`, `IGM`, `REFPM`, `REFSM`, `SCHWTC`, `SS`, `WDPM` | Water-cooled chiller with refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_SCHWTC_CWRISOVPM` | `HVAC/CH_SS_SCHWTC_CWRISOVPM` | `CH`, `CWRISOVPM`, `SCHWTC`, `SS` | Simple water-cooled chiller with supply temperature control and return isolation. |
| `CHILLER_TYPE_CH_SS_SCHWTC_DX_2SWC_CHWSWISOVM_CWSISOVM` | `HVAC/CH_SS_SCHWTC_DX2SWC_CHWSWISOVM_CWSISOVM` | `CH`, `CHWSWISOVM`, `CWSISOVM`, `DX2SWC`, `SCHWTC`, `SS` | Two-stage water-cooled chiller with isolation on both the condenser and chilled sides. |
| `CHILLER_TYPE_CH_SS_SCHWTC_DX_2SWC_CWSISOVPM_CHWRWISOVPM` | `HVAC/CH_SS_SCHWTC_DX2SWC_CWSISOVPM_CHWRWISOVPM` | `CH`, `CHWRWISOVPM`, `CWSISOVPM`, `DX2SWC`, `SCHWTC`, `SS` | Two-stage water-cooled chiller with isolation on both the condenser and chilled sides. |
| `CHILLER_TYPE_CH_SS_SCHWTC_DXSWC_IGM_CWDT_CHWRWISOVPM_CWRISOVPM_CHPM_REFSM` | `HVAC/CH_SS_SCHWTC_DXSWC_IGM_CWDT_CHWRWISOVPM_CWRISOVPM_CHPM_REFSM` | `CH`, `CHPM`, `CHWRWISOVPM`, `CWDT`, `CWRISOVPM`, `DXSWC`, `IGM`, `REFSM`, `SCHWTC`, `SS` | Water-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SCHWTC_HWDT` | `HVAC/CH_SS_SCHWTC_HWDT` | `CH`, `HWDT`, `SCHWTC`, `SS` | Simple air-cooled heat recovery chiller. |
| `CHILLER_TYPE_CH_SS_SGTC_GRISOVM_CWSISOVM` | `HVAC/CH_SS_SGTC_GRISOVM_CWSISOVM` | `CH`, `CWSISOVM`, `GRISOVM`, `SGTC`, `SS` | Process glycol chiller with supply glycol temperature control, glycol return water isolation, and condensing supply water isolation. |
| `CHILLER_TYPE_CH_SS_SWTC` | `HVAC/CH_SS_SWTC` | `CH`, `SS`, `SWTC` | Simple air-cooled chiller. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC` | `HVAC/CH_SS_SWTC_DX2SWC` | `CH`, `DX2SWC`, `SS`, `SWTC` | Two-stage air-cooled chiller with supply temperature control. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_REFPM` | `HVAC/CH_SS_SWTC_DX2SWC_REFPM` | `CH`, `DX2SWC`, `REFPM`, `SS`, `SWTC` | Two stage air cooled chiller with supply water temperature control and refrigerant pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_REFSM_2X_REFPM_2X` | `HVAC/CH_SS_SWTC_DX2SWC_REFSM2X_REFPM2X` | `CH`, `DX2SWC`, `REFPM2X`, `REFSM2X`, `SS`, `SWTC` | Two-stage air-cooled chiller with two-circuit refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_REFSM_REFPM` | `HVAC/CH_SS_SWTC_DX2SWC_REFSM_REFPM` | `CH`, `DX2SWC`, `REFPM`, `REFSM`, `SS`, `SWTC` | Two-stage air-cooled chiller with refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_RWISOVM_REFSM_2X_REFPM_2X` | `HVAC/CH_SS_SWTC_DX2SWC_RWISOVM_REFSM2X_REFPM2X` | `CH`, `DX2SWC`, `REFPM2X`, `REFSM2X`, `RWISOVM`, `SS`, `SWTC` | Two-stage air-cooled chiller with two-circuit refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_SWISOVM` | `HVAC/CH_SS_SWTC_DX2SWC_SWISOVM` | `CH`, `DX2SWC`, `SS`, `SWISOVM`, `SWTC` | Two-stage air-cooled chiller with supply temperature control and supply isolation. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_SWISOVM_REFPM` | `HVAC/CH_SS_SWTC_DX2SWC_SWISOVM_REFPM` | `CH`, `DX2SWC`, `REFPM`, `SS`, `SWISOVM`, `SWTC` | Two-stage air-cooled chiller with refrigerant pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_SWISOVM_REFPM_2X` | `HVAC/CH_SS_SWTC_DX2SWC_SWISOVM_REFPM2X` | `CH`, `DX2SWC`, `REFPM2X`, `SS`, `SWISOVM`, `SWTC` | Two-stage air-cooled chiller with supply temperature control, supply isolation valve and two circuit refrigerant pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_WDPC_RWISOVM_REFSM_REFPM` | `HVAC/CH_SS_SWTC_DX2SWC_WDPC_RWISOVM_REFSM_REFPM` | `CH`, `DX2SWC`, `REFPM`, `REFSM`, `RWISOVM`, `SS`, `SWTC`, `WDPC` | Two-stage air-cooled chiller with differential pressure control and refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_WDPM_RWISOVM_REFSM_REFPM` | `HVAC/CH_SS_SWTC_DX2SWC_WDPM_RWISOVM_REFSM_REFPM` | `CH`, `DX2SWC`, `REFPM`, `REFSM`, `RWISOVM`, `SS`, `SWTC`, `WDPM` | Two-stage air-cooled chiller with differential pressure and refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_2SWC_WFRM` | `HVAC/CH_SS_SWTC_DX2SWC_WFRM` | `CH`, `DX2SWC`, `SS`, `SWTC`, `WFRM` | Two-stage air-cooled chiller with flowrate monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_4SWC` | `HVAC/CH_SS_SWTC_DX4SWC` | `CH`, `DX4SWC`, `SS`, `SWTC` | Four-stage air-cooled chiller with supply temperature control. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_4SWC_CHWDPM` | `HVAC/CH_SS_SWTC_DX4SWC_CHWDPM` | `CH`, `CHWDPM`, `DX4SWC`, `SS`, `SWTC` | Air-cooled chiller with four-stage cooling. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_4SWC_RWISOVPM_REFPM_2X_WDPM` | `HVAC/CH_SS_SWTC_DX4SWC_RWISOVPM_REFPM2X_WDPM` | `CH`, `DX4SWC`, `REFPM2X`, `RWISOVPM`, `SS`, `SWTC`, `WDPM` | Four-stage air-cooled chiller with two-circuit refrigerant monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_4SWC_SWISOVPM` | `HVAC/CH_SS_SWTC_DX4SWC_SWISOVPM` | `CH`, `DX4SWC`, `SS`, `SWISOVPM`, `SWTC` | Four-stage air-cooled cooled chiller with supply temperature control and supply isolation. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_4SWC_SWISOVPM_REFSM_2X_REFPM_2X` | `HVAC/CH_SS_SWTC_DX4SWC_SWISOVPM_REFSM2X_REFPM2X` | `CH`, `DX4SWC`, `REFPM2X`, `REFSM2X`, `SS`, `SWISOVPM`, `SWTC` | Four-stage air-cooled chiller with two-circuit refrigerant temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_4SWC_SWISOVPM_REFSM_2X_REFPM_2X_RCKTM_2X` | `HVAC/CH_SS_SWTC_DX4SWC_SWISOVPM_REFSM2X_REFPM2X_RCKTM2X` | `CH`, `DX4SWC`, `RCKTM2X`, `REFPM2X`, `REFSM2X`, `SS`, `SWISOVPM`, `SWTC` | 4 stage chiller with supply temp control and refrigerant circuit monitoring, supply isolation valve monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DX_6SWC_RWISOVM_REFSM_2X_REFPM_2X` | `HVAC/CH_SS_SWTC_DX6SWC_RWISOVM_REFSM2X_REFPM2X` | `CH`, `DX6SWC`, `REFPM2X`, `REFSM2X`, `RWISOVM`, `SS`, `SWTC` | Six-stage air-cooled chiller with two-circuit refrigerant temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DXSWC_WDPM_RCKTM_RWISOVPM` | `HVAC/CH_SS_SWTC_DXSWC_WDPM_RCKTM_RWISOVPM` | `CH`, `DXSWC`, `RCKTM`, `RWISOVPM`, `SS`, `SWTC`, `WDPM` | Simple air-cooled chiller with supply temperature control, differential pressure monitoring and circuit monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_DXSWC_WFRM` | `HVAC/CH_SS_SWTC_DXSWC_WFRM` | `CH`, `DXSWC`, `SS`, `SWTC`, `WFRM` | Simple air-cooled chiller with supply water temperature and flowrate monitoring |
| `CHILLER_TYPE_CH_SS_SWTC_REFSM_2X_SWISOVM` | `HVAC/CH_SS_SWTC_REFSM2X_SWISOVM` | `CH`, `REFSM2X`, `SS`, `SWISOVM`, `SWTC` | Air-cooled chiller with two-circuit refrigerant temperature monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_RWISOVPM` | `HVAC/CH_SS_SWTC_RWISOVPM` | `CH`, `RWISOVPM`, `SS`, `SWTC` | Simple air-cooled chiller with return water isolation. |
| `CHILLER_TYPE_CH_SS_SWTC_WDPM` | `HVAC/CH_SS_SWTC_WDPM` | `CH`, `SS`, `SWTC`, `WDPM` | Simple air-cooled chiller with differential pressure monitoring. |
| `CHILLER_TYPE_CH_SS_SWTC_WDPM_DX_4SWC_SWISOVPM_REFSM_2X_REFPM_2X` | `HVAC/CH_SS_SWTC_WDPM_DX4SWC_SWISOVPM_REFSM2X_REFPM2X` | `CH`, `DX4SWC`, `REFPM2X`, `REFSM2X`, `SS`, `SWISOVPM`, `SWTC`, `WDPM` | Four-stage air-cooled chiller with differential pressure monitoring and two-circuit refrigerant temperature and pressure monitoring. |
| `CHILLER_TYPE_CH_SS_VSC_CHDXSC_SCHWTC_CWSISOVPM_CHWSWISOVM_CHWDPC_CWDPC_CWDT_REFPM_REFSM` | `HVAC/CH_SS_VSC_CHDXSC_SCHWTC_CWSISOVPM_CHWSWISOVM_CHWDPC_CWDPC_CWDT_REFPM_REFSM` | `CH`, `CHDXSC`, `CHWDPC`, `CHWSWISOVM`, `CWDPC`, `CWDT`, `CWSISOVPM`, `REFPM`, `REFSM`, `SCHWTC`, `SS`, `VSC` | Water cooled chiller with run control, condensing and chilled supply water isolation valves, condensing water temperature differential monitoring, chilled and condensing water differential pressure control and single circuit refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_VSC_CHDXSC_SCHWTC_CWSISOVPM_CHWSWISOVM_CHWDPC_CWDPC_CWDT_REFPM_REFSM_CLPM` | `HVAC/CH_SS_VSC_CHDXSC_SCHWTC_CWSISOVPM_CHWSWISOVM_CHWDPC_CWDPC_CWDT_REFPM_REFSM_CLPM` | `CH`, `CHDXSC`, `CHWDPC`, `CHWSWISOVM`, `CLPM`, `CWDPC`, `CWDT`, `CWSISOVPM`, `REFPM`, `REFSM`, `SCHWTC`, `SS`, `VSC` | Water cooled chiller with run control, condensing and chilled supply water isolation valves, condensing water temperature differential monitoring, chilled and condensing water differential pressure control and single circuit refrigerant pressure and temperature monitoring, and cooling thermal power monitoring. |
| `CHILLER_TYPE_CH_SS_VSC_CHDXSC_SCHWTC_CWSISOVPM_CHWSWISOVM_CHWDPM_CWDT_REFPM_REFSM` | `HVAC/CH_SS_VSC_CHDXSC_SCHWTC_CWSISOVPM_CHWSWISOVM_CHWDPM_CWDT_REFPM_REFSM` | `CH`, `CHDXSC`, `CHWDPM`, `CHWSWISOVM`, `CWDT`, `CWSISOVPM`, `REFPM`, `REFSM`, `SCHWTC`, `SS`, `VSC` | Water cooled chiller with condensing and chilled supply water isolation valves, condensing water temperature differential monitoring, chilled water differential pressure monitoring and single circuit refrigerant pressure and temperature monitoring. |
| `CHILLER_TYPE_CH_SS_WDPM_WDT_RWISOVPM_REFPM_2X_DX_4SWC` | `HVAC/CH_SS_WDPM_WDT_RWISOVPM_REFPM2X_DX4SWC` | `CH`, `DX4SWC`, `REFPM2X`, `RWISOVPM`, `SS`, `WDPM`, `WDT` | Air cooled chiller with differential pressure monitoring, differential temperature control, return side isolation valve percentage control, refrigerant pressure monitoring for 2 circuits, and chiller control on supply side with 4 compressors |
| `CHILLER_TYPE_CH_SS_WDT_SWISOVM_WDPM_DX_2SWC_RCKTM_2X` | `HVAC/CH_SS_WDT_SWISOVM_WDPM_DX2SWC_RCKTM2X` | `CH`, `DX2SWC`, `RCKTM2X`, `SS`, `SWISOVM`, `WDPM`, `WDT` | Complex air-cooled chiller with two-circuit refrigeration monitoring and supply temperature control. |
| `CHILLER_TYPE_CH_VSC_CHDX_2SC_CHWSWISOVM_CWRISOVM` | `HVAC/CH_VSC_CHDX2SC_CHWSWISOVM_CWRISOVM` | `CH`, `CHDX2SC`, `CHWSWISOVM`, `CWRISOVM`, `VSC` | Water-cooled chiller with two compressors. |
| `CHILLER_TYPE_CH_VSC_CHWDPC_CHWDT_CHWSWISOVM_CWDT_CWSISOVM_IGM_REFPM_REFSM_SCHWTC` | `HVAC/CH_VSC_CHWDPC_CHWDT_CHWSWISOVM_CWDT_CWSISOVM_IGM_REFPM_REFSM_SCHWTC` | `CH`, `CHWDPC`, `CHWSWISOVM`, `CWDT`, `CWSISOVM`, `IGM`, `REFPM`, `REFSM`, `SCHWTC`, `VSC` | Water cooled variable load chiller controlling to chilled water supply temp and differential pressure, isolation valves on chilled and condensing water side, guidvane monitoring, refrigerent pressure and temperature sensors, and cooling thermal power monitoring. |
| `CHILLER_TYPE_CH_VSC_CHWDT_CWDT_CHDXSC_CHWSWISOVPM_CWSWISOVPM_REFPM_REFSM_OTPM_IGM` | `HVAC/CH_VSC_CHWDT_CWDT_CHDXSC_CHWSWISOVPM_CWSWISOVPM_REFPM_REFSM_OTPM_IGM` | `CH`, `CHDXSC`, `CHWDT`, `CHWSWISOVPM`, `CWDT`, `CWSWISOVPM`, `IGM`, `OTPM`, `REFPM`, `REFSM`, `VSC` | Water cooled chiller with variable speed control, chilled and condensing water temperature differential monitoring, chilled and condensing supply isolation, refrigerant temperature and pressure monitoring, and inlet guidevane monitoring. |
| `CHILLER_TYPE_CH_VSC_SCHWTC_CHWRWISOVPM_CWDT_CWSISOVPM_REFPM_REFSM_CHWDPM_CHCPC_CDCPC_SRC` | `HVAC/CH_VSC_SCHWTC_CHWRWISOVPM_CWDT_CWSISOVPM_REFPM_REFSM_CHWDPM_CHCPC_CDCPC_SRC` | `CDCPC`, `CH`, `CHCPC`, `CHWDPM`, `CHWRWISOVPM`, `CWDT`, `CWSISOVPM`, `REFPM`, `REFSM`, `SCHWTC`, `SRC`, `VSC` | Chiller with variable speed control, supply water temperature control, chilled water return side isolation valve percentage control, condenser differential temperature control, condenser supply isolation valve percentage control, refrigerant pressure monitoring, refrigerant saturation monitoring, chilled water differential pressure monitoring, circulation control for onboard chilled water pump, and circulation control for onboard condenser water pump |

## Provenance

Generated from `HVAC/CH` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
