<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# ColdroomRefrigeration

Tag for coldroom refigeration.

|   |   |
| --- | --- |
| Ontology type | `HVAC/CRREF` |
| GUID | `800433de-f907-4213-bfde-a8f38d992381` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.coldroom_refrigeration.v1` |
| Resource name | `buildings/{building}/coldroomRefrigerations/{coldroom_refrigeration}` |
| Fields | 62 fields, 18 writable |
| Canonical types | 5 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `coldroom_refrigeration.proto` | the `ColdroomRefrigeration` message |
| `coldroom_refrigeration_type.proto` | `ColdroomRefrigerationType`, one value per canonical type (rule 7) |
| `service.proto` | the `ColdroomRefrigerations` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`ColdroomRefrigerations` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `ColdroomRefrigerationService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetColdroomRefrigeration` | `GET /v1/{name=buildings/*/coldroomRefrigerations/*}` |
| `ListColdroomRefrigerations` | `GET /v1/{parent=buildings/*}/coldroomRefrigerations` |
| `CreateColdroomRefrigeration` | `POST /v1/{parent=buildings/*}/coldroomRefrigerations` |
| `UpdateColdroomRefrigeration` | `PATCH /v1/{coldroom_refrigeration.name=buildings/*/coldroomRefrigerations/*}` |
| `DeleteColdroomRefrigeration` | `DELETE /v1/{name=buildings/*/coldroomRefrigerations/*}` |
| `UndeleteColdroomRefrigeration` | `POST /v1/{name=buildings/*/coldroomRefrigerations/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 16 |
| `compressor_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `compressor_lost_power_alarm` | 17 |
| `compressor_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `compressor_run_command` | 18 |
| `compressor_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 19 |
| `compressor_run_time_accumulator` | `double` | no | `seconds` | `compressor_run_time_accumulator` | 20 |
| `compressor_speed_percentage_command` | `double` | yes | `percent` | `compressor_speed_percentage_command` | 21 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 22 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 23 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 24 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 25 |
| `defrost_temperature_sensor` | `double` | no | `kelvin` | `defrost_temperature_sensor` | 26 |
| `defrost_temperature_setpoint` | `double` | yes | `kelvin` | `defrost_temperature_setpoint` | 27 |
| `discharge_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `discharge_air_flowrate_capacity` | 28 |
| `discharge_air_static_pressure_sensor` | `double` | no | `pascals` | `discharge_air_static_pressure_sensor` | 29 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 30 |
| `discharge_fan_current_sensor` | `double` | no | `amperes` | `discharge_fan_current_sensor` | 31 |
| `discharge_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_fan_lost_power_alarm` | 32 |
| `discharge_fan_power_capacity` | `double` | at create | `watts` | `discharge_fan_power_capacity` | 33 |
| `discharge_fan_power_sensor` | `double` | no | `watts` | `discharge_fan_power_sensor` | 34 |
| `discharge_fan_run_command` | `AutoOffOnUnknownValue` | yes | `AutoOffOnUnknownValue` | `discharge_fan_run_command` | 35 |
| `discharge_fan_run_status` | `AutoOffOnUnknownValue` | no | `AutoOffOnUnknownValue` | `discharge_fan_run_status` | 36 |
| `discharge_fan_run_time_accumulator` | `double` | no | `seconds` | `discharge_fan_run_time_accumulator` | 37 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 38 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 39 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 40 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 41 |
| `failed_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_compressor_alarm` | 42 |
| `failed_defrost_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_defrost_temperature_alarm` | 43 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 44 |
| `failed_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_fan_alarm` | 45 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 46 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 47 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 48 |
| `high_defrost_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_defrost_temperature_alarm` | 49 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 50 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 51 |
| `leaving_cooling_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_cooling_coil_temperature_sensor` | 52 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 53 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 54 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 55 |
| `low_refrigerant_level_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_refrigerant_level_alarm` | 56 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 57 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 58 |
| `master_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `master_alarm` | 59 |
| `model_label` | `string` | at create | -- | `model_label` | 60 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 61 |
| `overload_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_compressor_alarm` | 62 |
| `overload_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_discharge_fan_alarm` | 63 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 64 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 65 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 66 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 67 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 68 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 69 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 70 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 71 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 72 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 73 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 74 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 75 |
| `zone_air_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_temperature_setpoint` | 76 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 77 |

### Multistate enums

8 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_unknown_value.proto` | `AutoOffOnUnknownValue` | `AUTO`, `OFF`, `ON`, `UNKNOWN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

5 canonical types, each a value of `ColdroomRefrigerationType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `COLDROOM_REFRIGERATION_TYPE_CRREF_CREFC` | `HVAC/CRREF_CREFC` | `CREFC`, `CRREF` | Coldroom refrigerator with temperature control. |
| `COLDROOM_REFRIGERATION_TYPE_CRREF_CREFM` | `HVAC/CRREF_CREFM` | `CREFM`, `CRREF` | Typical coldroom refrigerator monitoring. |
| `COLDROOM_REFRIGERATION_TYPE_CRREF_DEFSTC` | `HVAC/CRREF_DEFSTC` | `CRREF`, `DEFSTC` | Coldroom refrigerator control to defrost temperature. |
| `COLDROOM_REFRIGERATION_TYPE_CRREF_DXZTC_DFSS` | `HVAC/CRREF_DXZTC_DFSS` | `CRREF`, `DFSS`, `DXZTC` | Typical coldroom refrigerator. |
| `COLDROOM_REFRIGERATION_TYPE_CRREF_SS_CREFM` | `HVAC/CRREF_SS_CREFM` | `CREFM`, `CRREF`, `SS` | Coldroom refrigerator with start/stop. |

## Provenance

Generated from `HVAC/CRREF` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
