<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# CompartmentUnit

Compartment unit, a device like an AHU which draws air from a mixed air plenum (usually a mechanical room) and supplies downstream VAVs or serves a zone directly. They are not responsible directly for the amount of outside air they recieve, but are indirectly responsible for ventilation (therefore neither an AHU, which has control of outside air directly, nor a FCU which recirculates space air more or less exclusively).

|   |   |
| --- | --- |
| Ontology type | `HVAC/CU` |
| GUID | `88d8e4ff-4c97-48c4-aed8-d1a890b28840` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.compartment_unit.v1` |
| Resource name | `buildings/{building}/compartmentUnits/{compartment_unit}` |
| Fields | 162 fields, 44 writable |
| Canonical types | 25 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `compartment_unit.proto` | the `CompartmentUnit` message |
| `compartment_unit_type.proto` | `CompartmentUnitType`, one value per canonical type (rule 7) |
| `service.proto` | the `CompartmentUnits` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_manual_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `bypass_vfd_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`CompartmentUnits` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `CompartmentUnitService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetCompartmentUnit` | `GET /v1/{name=buildings/*/compartmentUnits/*}` |
| `ListCompartmentUnits` | `GET /v1/{parent=buildings/*}/compartmentUnits` |
| `CreateCompartmentUnit` | `POST /v1/{parent=buildings/*}/compartmentUnits` |
| `UpdateCompartmentUnit` | `PATCH /v1/{compartment_unit.name=buildings/*/compartmentUnits/*}` |
| `DeleteCompartmentUnit` | `DELETE /v1/{name=buildings/*/compartmentUnits/*}` |
| `UndeleteCompartmentUnit` | `POST /v1/{name=buildings/*/compartmentUnits/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_return_water_temperature_sensor` | 16 |
| `chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_supply_water_temperature_sensor` | 17 |
| `chilled_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `chilled_water_flowrate_sensor` | 18 |
| `chilled_water_valve_percentage_command` | `repeated double` | yes | `percent` | `chilled_water_valve_percentage_command` | 19 |
| `chilled_water_valve_percentage_sensor` | `repeated double` | no | `percent` | `chilled_water_valve_percentage_sensor` | 20 |
| `condensate_water_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `condensate_water_alarm` | 21 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 22 |
| `cooldown_run_command` | `OffOnValue` | yes | `OffOnValue` | `cooldown_run_command` | 23 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 24 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 25 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 26 |
| `dehumidification_run_command` | `OffOnValue` | yes | `OffOnValue` | `dehumidification_run_command` | 27 |
| `discharge_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `discharge_air_flowrate_capacity` | 28 |
| `discharge_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `discharge_air_flowrate_sensor` | 29 |
| `discharge_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `discharge_air_relative_humidity_sensor` | 30 |
| `discharge_air_static_pressure_sensor` | `double` | no | `pascals` | `discharge_air_static_pressure_sensor` | 31 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 32 |
| `discharge_air_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_temperature_setpoint` | 33 |
| `discharge_fan_current_sensor` | `double` | no | `amperes` | `discharge_fan_current_sensor` | 34 |
| `discharge_fan_energy_accumulator` | `double` | no | `joules` | `discharge_fan_energy_accumulator` | 35 |
| `discharge_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_fan_lost_power_alarm` | 36 |
| `discharge_fan_power_capacity` | `double` | at create | `watts` | `discharge_fan_power_capacity` | 37 |
| `discharge_fan_power_sensor` | `double` | no | `watts` | `discharge_fan_power_sensor` | 38 |
| `discharge_fan_rotationalvelocity_sensor` | `double` | no | `revolutions_per_minute` | `discharge_fan_rotationalvelocity_sensor` | 39 |
| `discharge_fan_run_command` | `AutoOffOnUnknownValue` | yes | `AutoOffOnUnknownValue` | `discharge_fan_run_command` | 40 |
| `discharge_fan_run_status` | `AutoOffOnUnknownValue` | no | `AutoOffOnUnknownValue` | `discharge_fan_run_status` | 41 |
| `discharge_fan_run_time_accumulator` | `double` | no | `seconds` | `discharge_fan_run_time_accumulator` | 42 |
| `discharge_fan_speed_frequency_sensor` | `double` | no | `hertz` | `discharge_fan_speed_frequency_sensor` | 43 |
| `discharge_fan_speed_mode` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | no | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `discharge_fan_speed_mode` | 44 |
| `discharge_fan_speed_percentage_command` | `double` | yes | `percent` | `discharge_fan_speed_percentage_command` | 45 |
| `discharge_fan_speed_percentage_sensor` | `double` | no | `percent` | `discharge_fan_speed_percentage_sensor` | 46 |
| `discharge_fan_torque_sensor` | `double` | no | `newton_meters` | `discharge_fan_torque_sensor` | 47 |
| `discharge_fan_voltage_sensor` | `double` | no | `volts` | `discharge_fan_voltage_sensor` | 48 |
| `emergency_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `emergency_alarm` | 49 |
| `failed_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_return_water_temperature_alarm` | 50 |
| `failed_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_temperature_alarm` | 51 |
| `failed_chilled_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_valve_alarm` | 52 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 53 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 54 |
| `failed_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_fan_alarm` | 55 |
| `failed_heater_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heater_alarm` | 56 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 57 |
| `failed_leaving_cooling_coil_temperature_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_leaving_cooling_coil_temperature_alarm` | 58 |
| `failed_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_mixed_air_temperature_alarm` | 59 |
| `failed_return_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_air_damper_alarm` | 60 |
| `failed_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_air_temperature_alarm` | 61 |
| `failed_supply_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_relative_humidity_alarm` | 62 |
| `failed_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_static_pressure_alarm` | 63 |
| `failed_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_temperature_alarm` | 64 |
| `failed_supply_fan_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_fan_alarm` | 65 |
| `failed_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_co2_concentration_alarm` | 183 |
| `failed_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_relative_humidity_alarm` | 67 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 68 |
| `filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `filter_alarm` | 69 |
| `filter_differential_pressure_sensor` | `repeated double` | no | `pascals` | `filter_differential_pressure_sensor` | 70 |
| `fire_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `fire_alarm` | 71 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 72 |
| `heater_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heater_run_command` | 73 |
| `heater_run_status` | `OffOnValue` | no | `OffOnValue` | `heater_run_status` | 74 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 75 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 76 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 77 |
| `heating_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_water_flowrate_sensor` | 78 |
| `heating_water_valve_percentage_command` | `double` | yes | `percent` | `heating_water_valve_percentage_command` | 79 |
| `heating_water_valve_percentage_sensor` | `double` | no | `percent` | `heating_water_valve_percentage_sensor` | 80 |
| `high_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_return_water_temperature_alarm` | 81 |
| `high_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_supply_water_temperature_alarm` | 82 |
| `high_discharge_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_flowrate_alarm` | 83 |
| `high_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_static_pressure_alarm` | 84 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 85 |
| `high_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_leaving_cooling_coil_temperature_alarm` | 86 |
| `high_limit_zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `high_limit_zone_air_co2_concentration_setpoint` | 184 |
| `high_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_mixed_air_temperature_alarm` | 88 |
| `high_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_relative_humidity_alarm` | 89 |
| `high_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_temperature_alarm` | 90 |
| `high_supply_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_relative_humidity_alarm` | 91 |
| `high_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_static_pressure_alarm` | 92 |
| `high_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_temperature_alarm` | 93 |
| `high_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_co2_concentration_alarm` | 185 |
| `high_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_relative_humidity_alarm` | 95 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 96 |
| `leaving_cooling_coil_temperature_sensor` | `repeated double` | no | `kelvin` | `leaving_cooling_coil_temperature_sensor` | 97 |
| `low_chilled_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_return_water_temperature_alarm` | 98 |
| `low_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_supply_water_temperature_alarm` | 99 |
| `low_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_static_pressure_alarm` | 100 |
| `low_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_temperature_alarm` | 101 |
| `low_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_leaving_cooling_coil_temperature_alarm` | 102 |
| `low_limit_zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `low_limit_zone_air_co2_concentration_setpoint` | 186 |
| `low_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_mixed_air_temperature_alarm` | 104 |
| `low_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_relative_humidity_alarm` | 105 |
| `low_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_temperature_alarm` | 106 |
| `low_supply_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_relative_humidity_alarm` | 107 |
| `low_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_static_pressure_alarm` | 108 |
| `low_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_temperature_alarm` | 109 |
| `low_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_relative_humidity_alarm` | 110 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 111 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 112 |
| `mixed_air_damper_percentage_command` | `double` | yes | `percent` | `mixed_air_damper_percentage_command` | 113 |
| `mixed_air_damper_percentage_sensor` | `double` | no | `percent` | `mixed_air_damper_percentage_sensor` | 114 |
| `mixed_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `mixed_air_dewpoint_temperature_sensor` | 115 |
| `mixed_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `mixed_air_relative_humidity_sensor` | 116 |
| `mixed_air_temperature_sensor` | `double` | no | `kelvin` | `mixed_air_temperature_sensor` | 117 |
| `model_label` | `string` | at create | -- | `model_label` | 118 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 119 |
| `overload_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_discharge_fan_alarm` | 120 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 121 |
| `return_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_air_damper_command` | 122 |
| `return_air_damper_percentage_command` | `double` | yes | `percent` | `return_air_damper_percentage_command` | 123 |
| `return_air_damper_percentage_sensor` | `double` | no | `percent` | `return_air_damper_percentage_sensor` | 124 |
| `return_air_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_air_damper_status` | 125 |
| `return_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `return_air_relative_humidity_sensor` | 126 |
| `return_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `return_air_specificenthalpy_sensor` | 127 |
| `return_air_temperature_sensor` | `double` | no | `kelvin` | `return_air_temperature_sensor` | 128 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 129 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 130 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 131 |
| `steam_valve_percentage_command` | `double` | yes | `percent` | `steam_valve_percentage_command` | 132 |
| `supply_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_cooling_temperature_setpoint` | 133 |
| `supply_air_damper_percentage_command` | `double` | yes | `percent` | `supply_air_damper_percentage_command` | 134 |
| `supply_air_damper_percentage_sensor` | `double` | no | `percent` | `supply_air_damper_percentage_sensor` | 135 |
| `supply_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `supply_air_flowrate_capacity` | 136 |
| `supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 137 |
| `supply_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_heating_temperature_setpoint` | 138 |
| `supply_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `supply_air_relative_humidity_sensor` | 139 |
| `supply_air_static_pressure_sensor` | `double` | no | `pascals` | `supply_air_static_pressure_sensor` | 140 |
| `supply_air_static_pressure_setpoint` | `double` | yes | `pascals` | `supply_air_static_pressure_setpoint` | 141 |
| `supply_air_temperature_sensor` | `double` | no | `kelvin` | `supply_air_temperature_sensor` | 142 |
| `supply_air_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_temperature_setpoint` | 143 |
| `supply_fan_current_sensor` | `repeated double` | no | `amperes` | `supply_fan_current_sensor` | 144 |
| `supply_fan_energy_accumulator` | `repeated double` | no | `joules` | `supply_fan_energy_accumulator` | 145 |
| `supply_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `supply_fan_lost_power_alarm` | 146 |
| `supply_fan_power_capacity` | `double` | at create | `watts` | `supply_fan_power_capacity` | 147 |
| `supply_fan_power_sensor` | `repeated double` | no | `watts` | `supply_fan_power_sensor` | 148 |
| `supply_fan_power_status` | `OffOnValue` | no | `OffOnValue` | `supply_fan_power_status` | 149 |
| `supply_fan_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `supply_fan_run_command` | 150 |
| `supply_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `supply_fan_run_mode` | 151 |
| `supply_fan_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `supply_fan_run_status` | 152 |
| `supply_fan_run_time_accumulator` | `double` | no | `seconds` | `supply_fan_run_time_accumulator` | 153 |
| `supply_fan_speed_frequency_sensor` | `repeated double` | no | `hertz` | `supply_fan_speed_frequency_sensor` | 154 |
| `supply_fan_speed_mode` | `BypassVfdValue` | no | `BypassVfdValue` | `supply_fan_speed_mode` | 155 |
| `supply_fan_speed_percentage_command` | `repeated double` | yes | `percent` | `supply_fan_speed_percentage_command` | 156 |
| `supply_fan_speed_percentage_sensor` | `repeated double` | no | `percent` | `supply_fan_speed_percentage_sensor` | 157 |
| `supply_fan_torque_sensor` | `repeated double` | no | `newton_meters` | `supply_fan_torque_sensor` | 158 |
| `supply_fan_voltage_sensor` | `repeated double` | no | `volts` | `supply_fan_voltage_sensor` | 159 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 160 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 161 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 162 |
| `water_leak_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_leak_alarm` | 163 |
| `zone_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_co2_concentration_sensor` | 187 |
| `zone_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_cooling_temperature_setpoint` | 165 |
| `zone_air_deadband_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_deadband_temperature_setpoint` | 166 |
| `zone_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `zone_air_dewpoint_temperature_sensor` | 167 |
| `zone_air_dewpoint_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_dewpoint_temperature_setpoint` | 168 |
| `zone_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_heating_temperature_setpoint` | 169 |
| `zone_air_occupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_cooling_temperature_setpoint` | 170 |
| `zone_air_occupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_heating_temperature_setpoint` | 171 |
| `zone_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `zone_air_relative_humidity_sensor` | 172 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 173 |
| `zone_air_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_temperature_setpoint` | 174 |
| `zone_air_unoccupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_cooling_temperature_setpoint` | 175 |
| `zone_air_unoccupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_heating_temperature_setpoint` | 176 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 177 |

### Multistate enums

12 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `AUTO`, `EIGHTY_PERCENT`, `FORTY_PERCENT`, `HIGH`, `LOW`, `MEDIUM`, `OFF`, `SIXTY_PERCENT`, `TWENTY_PERCENT`, `UNKNOWN`, `VFD` |
| `auto_manual_value.proto` | `AutoManualValue` | `AUTO`, `MANUAL` |
| `auto_off_on_unknown_value.proto` | `AutoOffOnUnknownValue` | `AUTO`, `OFF`, `ON`, `UNKNOWN` |
| `bypass_vfd_value.proto` | `BypassVfdValue` | `BYPASS`, `VFD` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

25 canonical types, each a value of `CompartmentUnitType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `COMPARTMENT_UNIT_TYPE_CU_DFSS_DFVSC_CHWDC_HTDC_FDPM_RTM_MTM_CAM` | `HVAC/CU_DFSS_DFVSC_CHWDC_HTDC_FDPM_RTM_MTM_CAM` | `CAM`, `CHWDC`, `CU`, `DFSS`, `DFVSC`, `FDPM`, `HTDC`, `MTM`, `RTM` | Single zone chilled water compartment unit with start/stop, status, cooling and heating (discharge temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_DFSS_DFVSC_CHWZTC_HWZTC_RTM_ZHM` | `HVAC/CU_DFSS_DFVSC_CHWZTC_HWZTC_RTM_ZHM` | `CHWZTC`, `CU`, `DFSS`, `DFVSC`, `HWZTC`, `RTM`, `ZHM` | Compartment unit on discharge side with start/stop, status, cooling and heating (zone temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_DFSS_DFVSC_CHWZTC_HWZTC_RTM_ZHM_CO_2CDSP_PDSCV_RDC` | `HVAC/CU_DFSS_DFVSC_CHWZTC_HWZTC_RTM_ZHM_CO2CDSP_PDSCV_RDC` | `CHWZTC`, `CO2CDSP`, `CU`, `DFSS`, `DFVSC`, `HWZTC`, `PDSCV`, `RDC`, `RTM`, `ZHM` | Compartment unit on discharge side with start/stop, status, cooling and heating (zone temp control), CO2 control with supply and return dampers. |
| `COMPARTMENT_UNIT_TYPE_CU_DFSS_DFVSC_DSP_CHWDC_MTM` | `HVAC/CU_DFSS_DFVSC_DSP_CHWDC_MTM` | `CHWDC`, `CU`, `DFSS`, `DFVSC`, `DSP`, `MTM` | Compartment unit and mixed air temperature monitoring with cooling (zone temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_DFSS_DFVSC_DSP_CHWDC_RADM_MTM` | `HVAC/CU_DFSS_DFVSC_DSP_CHWDC_RADM_MTM` | `CHWDC`, `CU`, `DFSS`, `DFVSC`, `DSP`, `MTM`, `RADM` | Compartment unit with cooling (zone temp control) and return air damper. |
| `COMPARTMENT_UNIT_TYPE_CU_DSP_DFSS_DFVSC_CHW_2XDC_HTDC_FDPM_MTM_CAM_CO_2M` | `HVAC/CU_DSP_DFSS_DFVSC_CHW2XDC_HTDC_FDPM_MTM_CAM_CO2M` | `CAM`, `CHW2XDC`, `CO2M`, `CU`, `DFSS`, `DFVSC`, `DSP`, `FDPM`, `HTDC`, `MTM` | Single zone chilled water compartment unit with start/stop, status, cooling and heating (discharge temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_DSP_DFSS_DFVSC_CHWDC_HTDC_FDPM_MTM_CAM_VMADC` | `HVAC/CU_DSP_DFSS_DFVSC_CHWDC_HTDC_FDPM_MTM_CAM_VMADC` | `CAM`, `CHWDC`, `CU`, `DFSS`, `DFVSC`, `DSP`, `FDPM`, `HTDC`, `MTM`, `VMADC` | Single zone chilled water compartment unit with start/stop, status, cooling and heating (discharge temp control), and mixed air damper control. |
| `COMPARTMENT_UNIT_TYPE_CU_DSP_DFSS_DFVSC_CHWDC_HTDC_RTM_CO_2M` | `HVAC/CU_DSP_DFSS_DFVSC_CHWDC_HTDC_RTM_CO2M` | `CHWDC`, `CO2M`, `CU`, `DFSS`, `DFVSC`, `DSP`, `HTDC`, `RTM` | Single zone chilled water compartment unit with start/stop, status, cooling and heating (discharge temp control), and co2 monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_2X_SFVSC_2X_CHW_2XSC_HTSC_SSPC_RTM_RHM_SHM` | `HVAC/CU_SFSS2X_SFVSC2X_CHW2XSC_HTSC_SSPC_RTM_RHM_SHM` | `CHW2XSC`, `CU`, `HTSC`, `RHM`, `RTM`, `SFSS2X`, `SFVSC2X`, `SHM`, `SSPC` | Chilled water compartment unit with two fan start/stop and speed control, heating and two valve cooling (supply temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_2X_SFVSC_2X_CHWSC_CHWDT_HTSC_SSPC_MTM` | `HVAC/CU_SFSS2X_SFVSC2X_CHWSC_CHWDT_HTSC_SSPC_MTM` | `CHWDT`, `CHWSC`, `CU`, `HTSC`, `MTM`, `SFSS2X`, `SFVSC2X`, `SSPC` | Chilled water compartment unit with two fan start/stop, status, cooling and heating (supply temp control), and differential temperature monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_2X_SFVSC_2X_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM` | `HVAC/CU_SFSS2X_SFVSC2X_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM` | `CHWDT`, `CHWSC`, `CU`, `HTSC`, `MTM`, `SARC`, `SFSS2X`, `SFVSC2X`, `SSPC` | Chilled water compartment unit with two fan start/stop, status, cooling and heating (supply temp control), and differential temperature monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHW_2XSC_HTSC_SSPC_FDPM_MTM_CAM` | `HVAC/CU_SFSS_SFVSC_CHW2XSC_HTSC_SSPC_FDPM_MTM_CAM` | `CAM`, `CHW2XSC`, `CU`, `FDPM`, `HTSC`, `MTM`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit with two fan start/stop and speed control, heating and two valve cooling (supply temp control), and filter differential pressure monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHW_2XSC_HTSC_SSPC_SARC_FDPM_3X_MTM_CAM` | `HVAC/CU_SFSS_SFVSC_CHW2XSC_HTSC_SSPC_SARC_FDPM3X_MTM_CAM` | `CAM`, `CHW2XSC`, `CU`, `FDPM3X`, `HTSC`, `MTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit with two fan start/stop and speed control, heating and two valve cooling (supply temp control), and tri-sensor filter differential pressure monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHW_2XSC_SSVC_SSPC_FDPM_MTM_CAM_CO_2M` | `HVAC/CU_SFSS_SFVSC_CHW2XSC_SSVC_SSPC_FDPM_MTM_CAM_CO2M` | `CAM`, `CHW2XSC`, `CU`, `FDPM`, `MTM`, `SFSS`, `SFVSC`, `SSPC`, `SSVC` | Multi zone chilled water compartment unit with start/stop, speed control, cooling and electric and steam heating (supply temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM` | `HVAC/CU_SFSS_SFVSC_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM` | `CHWDT`, `CHWSC`, `CU`, `HTSC`, `MTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (supply temp control), and differential temperature monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM_RTM` | `HVAC/CU_SFSS_SFVSC_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM_RTM` | `CHWDT`, `CHWSC`, `CU`, `HTSC`, `MTM`, `RTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (supply temp control), and differential temperature monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM_RTM_FDPM` | `HVAC/CU_SFSS_SFVSC_CHWSC_CHWDT_HTSC_SSPC_SARC_MTM_RTM_FDPM` | `CHWDT`, `CHWSC`, `CU`, `FDPM`, `HTSC`, `MTM`, `RTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (supply temp control), differential temperature monitoring, and filter monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_HT_3SC_FDPM_SSPC_SARC_MTM_CAM` | `HVAC/CU_SFSS_SFVSC_CHWSC_HT3SC_FDPM_SSPC_SARC_MTM_CAM` | `CAM`, `CHWSC`, `CU`, `FDPM`, `HT3SC`, `MTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and three stage heating (supply temp control), and filter differential pressure monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_HT_4SC_FDPM_SSPC_SARC_MTM_CAM` | `HVAC/CU_SFSS_SFVSC_CHWSC_HT4SC_FDPM_SSPC_SARC_MTM_CAM` | `CAM`, `CHWSC`, `CU`, `FDPM`, `HT4SC`, `MTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and four stage heating (supply temp control), and filter differential pressure monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_HTSC_SSPC_MTM_RTM` | `HVAC/CU_SFSS_SFVSC_CHWSC_HTSC_SSPC_MTM_RTM` | `CHWSC`, `CU`, `HTSC`, `MTM`, `RTM`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit with start/stop, status, cooling and heating (supply temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_HTSC_SSPC_SARC_MTM` | `HVAC/CU_SFSS_SFVSC_CHWSC_HTSC_SSPC_SARC_MTM` | `CHWSC`, `CU`, `HTSC`, `MTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Compartment unit with a chilled water valve, heater, and mixed air temperature monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSC_HTSC_SSPC_SARC_MTM_FDPM_CAM` | `HVAC/CU_SFSS_SFVSC_CHWSC_HTSC_SSPC_SARC_MTM_FDPM_CAM` | `CAM`, `CHWSC`, `CU`, `FDPM`, `HTSC`, `MTM`, `SARC`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (supply temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSDC_HTSDC_SSPC_DSARC_FDPM_3X_MTM` | `HVAC/CU_SFSS_SFVSC_CHWSDC_HTSDC_SSPC_DSARC_FDPM3X_MTM` | `CHWSDC`, `CU`, `DSARC`, `FDPM3X`, `HTSDC`, `MTM`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (dual setpoint supply temp control), and tri-sensor filter differential pressure monitoring. |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSDC_HTSDC_SSPC_DSARC_MTM` | `HVAC/CU_SFSS_SFVSC_CHWSDC_HTSDC_SSPC_DSARC_MTM` | `CHWSDC`, `CU`, `DSARC`, `HTSDC`, `MTM`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (dual setpoint supply temp control). |
| `COMPARTMENT_UNIT_TYPE_CU_SFSS_SFVSC_CHWSDC_HTSDC_SSPC_RTM` | `HVAC/CU_SFSS_SFVSC_CHWSDC_HTSDC_SSPC_RTM` | `CHWSDC`, `CU`, `HTSDC`, `RTM`, `SFSS`, `SFVSC`, `SSPC` | Chilled water compartment unit on supply side with start/stop, status, cooling and heating (dual setpoint supply temp control). |

## Provenance

Generated from `HVAC/CU` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
