<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# CoolingTower

Tag for cooling tower. Cooling towers are devices which cool incoming fluid through the evaporation of air. The tag applies to open- and closed-loop cooling towers. They are distinct from dry coolers, which utilize sensible cooling only.

|   |   |
| --- | --- |
| Ontology type | `HVAC/CT` |
| GUID | `d3872cf4-a6c7-4baf-9115-4cbd92d62e64` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.cooling_tower.v1` |
| Resource name | `buildings/{building}/coolingTowers/{cooling_tower}` |
| Fields | 93 fields, 29 writable |
| Canonical types | 26 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `cooling_tower.proto` | the `CoolingTower` message |
| `cooling_tower_type.proto` | `CoolingTowerType`, one value per canonical type (rule 7) |
| `service.proto` | the `CoolingTowers` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_bypass_high_low_off_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`CoolingTowers` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `CoolingTowerService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetCoolingTower` | `GET /v1/{name=buildings/*/coolingTowers/*}` |
| `ListCoolingTowers` | `GET /v1/{parent=buildings/*}/coolingTowers` |
| `CreateCoolingTower` | `POST /v1/{parent=buildings/*}/coolingTowers` |
| `UpdateCoolingTower` | `PATCH /v1/{cooling_tower.name=buildings/*/coolingTowers/*}` |
| `DeleteCoolingTower` | `DELETE /v1/{name=buildings/*/coolingTowers/*}` |
| `UndeleteCoolingTower` | `POST /v1/{name=buildings/*/coolingTowers/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `average_line_current_sensor` | `double` | no | `amperes` | `average_line_current_sensor` | 16 |
| `average_line_neutral_voltage_sensor` | `double` | no | `volts` | `average_line_neutral_voltage_sensor` | 17 |
| `blowdown_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `blowdown_water_flowrate_sensor` | 18 |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 19 |
| `bypass_valve_percentage_sensor` | `double` | no | `percent` | `bypass_valve_percentage_sensor` | 20 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 21 |
| `condensing_water_bypass_valve_percentage_command` | `double` | yes | `percent` | `condensing_water_bypass_valve_percentage_command` | 22 |
| `condensing_water_bypass_valve_percentage_sensor` | `double` | no | `percent` | `condensing_water_bypass_valve_percentage_sensor` | 23 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 24 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 25 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 26 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 27 |
| `drain_water_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `drain_water_valve_command` | 28 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 29 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 30 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 31 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 32 |
| `failed_blowdown_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_blowdown_water_flowrate_alarm` | 33 |
| `failed_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_bypass_valve_alarm` | 34 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 35 |
| `failed_condensing_water_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_condensing_water_bypass_valve_alarm` | 36 |
| `failed_filtration_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_filtration_water_valve_alarm` | 37 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 38 |
| `failed_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_isolation_valve_alarm` | 39 |
| `failed_makeup_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_makeup_water_flowrate_alarm` | 40 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 41 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 42 |
| `failed_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_isolation_valve_alarm` | 43 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 44 |
| `filtration_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `filtration_return_water_isolation_valve_command` | 45 |
| `filtration_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `filtration_supply_water_isolation_valve_command` | 46 |
| `filtration_water_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `filtration_water_valve_command` | 47 |
| `filtration_water_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `filtration_water_valve_status` | 48 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 49 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 50 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 51 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 52 |
| `high_limit_speed_percentage_setpoint` | `double` | yes | `percent` | `high_limit_speed_percentage_setpoint` | 53 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 54 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 55 |
| `high_water_level_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_water_level_alarm` | 56 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 57 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 58 |
| `local_override_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_isolation_valve_alarm` | 59 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 60 |
| `low_level_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `low_level_status` | 61 |
| `low_limit_speed_percentage_setpoint` | `double` | yes | `percent` | `low_limit_speed_percentage_setpoint` | 62 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 63 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 64 |
| `low_water_level_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_water_level_alarm` | 65 |
| `makeup_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `makeup_water_flowrate_sensor` | 66 |
| `makeup_water_valve_percentage_command` | `double` | yes | `percent` | `makeup_water_valve_percentage_command` | 67 |
| `makeup_water_volume_accumulator` | `double` | no | `cubic_meters` | `makeup_water_volume_accumulator` | 68 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 69 |
| `master_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `master_alarm` | 70 |
| `max_zone_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `max_zone_air_co_concentration_sensor` | 71 |
| `model_label` | `string` | at create | -- | `model_label` | 72 |
| `motor_temperature_sensor` | `double` | no | `kelvin` | `motor_temperature_sensor` | 73 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 74 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 75 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 76 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 77 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 78 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 79 |
| `return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `return_water_isolation_valve_percentage_command` | 80 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 81 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 82 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 83 |
| `return_water_temperature_setpoint` | `double` | yes | `kelvin` | `return_water_temperature_setpoint` | 84 |
| `rotationalvelocity_sensor` | `double` | no | `revolutions_per_minute` | `rotationalvelocity_sensor` | 85 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 86 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 87 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 88 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 89 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 90 |
| `speed_frequency_command` | `double` | yes | `hertz` | `speed_frequency_command` | 91 |
| `speed_frequency_sensor` | `double` | no | `hertz` | `speed_frequency_sensor` | 92 |
| `speed_mode` | `AutoBypassHighLowOffVfdValue` | no | `AutoBypassHighLowOffVfdValue` | `speed_mode` | 93 |
| `speed_percentage_command` | `double` | yes | `percent` | `speed_percentage_command` | 94 |
| `speed_percentage_sensor` | `double` | no | `percent` | `speed_percentage_sensor` | 95 |
| `spray_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `spray_pump_run_command` | 96 |
| `spray_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `spray_pump_run_status` | 97 |
| `supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_isolation_valve_command` | 98 |
| `supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `supply_water_isolation_valve_percentage_command` | 99 |
| `supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_isolation_valve_percentage_sensor` | 100 |
| `supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_isolation_valve_status` | 101 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 102 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 103 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 104 |
| `torque_sensor` | `double` | no | `newton_meters` | `torque_sensor` | 105 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 106 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 107 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 108 |

### Multistate enums

11 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_bypass_high_low_off_vfd_value.proto` | `AutoBypassHighLowOffVfdValue` | `AUTO`, `BYPASS`, `HIGH`, `LOW`, `OFF`, `VFD` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

26 canonical types, each a value of `CoolingTowerType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `COOLING_TOWER_TYPE_CT_SS` | `HVAC/CT_SS` | `CT`, `SS` | Cooling tower with run command and status. |
| `COOLING_TOWER_TYPE_CT_SS_RWISOVM_SWISOVM_SWTM` | `HVAC/CT_SS_RWISOVM_SWISOVM_SWTM` | `CT`, `RWISOVM`, `SS`, `SWISOVM`, `SWTM` | Cooling tower with supply and return isolation valves and supply & return temp monitoring. |
| `COOLING_TOWER_TYPE_CT_SS_SPSS_SWTC_RWISOVM` | `HVAC/CT_SS_SPSS_SWTC_RWISOVM` | `CT`, `RWISOVM`, `SPSS`, `SS`, `SWTC` | Evaporative cooler with onboard spray pump. |
| `COOLING_TOWER_TYPE_CT_SS_SWTC` | `HVAC/CT_SS_SWTC` | `CT`, `SS`, `SWTC` | Simple supply temp controlling cooling tower. |
| `COOLING_TOWER_TYPE_CT_SS_SWTC_CWBYPVPM` | `HVAC/CT_SS_SWTC_CWBYPVPM` | `CT`, `CWBYPVPM`, `SS`, `SWTC` | Simple supply temperature controlling cooling tower with condensing water bypass valve percentage monitoring. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_RWISOVM_SWISOVM_SWTM` | `HVAC/CT_SS_VSC_RWISOVM_SWISOVM_SWTM` | `CT`, `RWISOVM`, `SS`, `SWISOVM`, `SWTM`, `VSC` | Cooling tower with supply and return isolation valves and supply temp monitoring. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SPSS` | `HVAC/CT_SS_VSC_SPSS` | `CT`, `SPSS`, `SS`, `VSC` | Variable speed cooling tower with onboard spray pump. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SPSS_SWTC_RWISOVM` | `HVAC/CT_SS_VSC_SPSS_SWTC_RWISOVM` | `CT`, `RWISOVM`, `SPSS`, `SS`, `SWTC`, `VSC` | Cooling tower with onboard spray pump and variable speed control. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SPSS_SWTC_SWISOVM_BWFRM` | `HVAC/CT_SS_VSC_SPSS_SWTC_SWISOVM_BWFRM` | `BWFRM`, `CT`, `SPSS`, `SS`, `SWISOVM`, `SWTC`, `VSC` | Cooling tower with onboard spray pump, variable speed control, isolation on supply side and blowdown water flow monitoring. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC` | `HVAC/CT_SS_VSC_SWTC` | `CT`, `SS`, `SWTC`, `VSC` | Variable speed supply temp controlling cooling tower. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_BYPVPM` | `HVAC/CT_SS_VSC_SWTC_BYPVPM` | `BYPVPM`, `CT`, `SS`, `SWTC`, `VSC` | Cooling tower with bypass. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_RWISOVM` | `HVAC/CT_SS_VSC_SWTC_RWISOVM` | `CT`, `RWISOVM`, `SS`, `SWTC`, `VSC` | Variable speed supply temp controlling cooling tower with an isolation valve on the return side. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SPSS` | `HVAC/CT_SS_VSC_SWTC_SPSS` | `CT`, `SPSS`, `SS`, `SWTC`, `VSC` | Cooling tower with onboard spray pump and variable speed control. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SWISOVM` | `HVAC/CT_SS_VSC_SWTC_SWISOVM` | `CT`, `SS`, `SWISOVM`, `SWTC`, `VSC` | Variable speed supply temp controlling cooling tower with an isolation valve on the supply side. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SWISOVM_RWISOVM` | `HVAC/CT_SS_VSC_SWTC_SWISOVM_RWISOVM` | `CT`, `RWISOVM`, `SS`, `SWISOVM`, `SWTC`, `VSC` | Variable speed supply temp controlling cooling tower with isolation valves on both the supply and return sides. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SWISOVM_RWISOVPM_FWISOVM` | `HVAC/CT_SS_VSC_SWTC_SWISOVM_RWISOVPM_FWISOVM` | `CT`, `FWISOVM`, `RWISOVPM`, `SS`, `SWISOVM`, `SWTC`, `VSC` | Cooling tower with variable speed control, supply and return isolation valves and supply temp control. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SWISOVPM_RWISOVPM` | `HVAC/CT_SS_VSC_SWTC_SWISOVPM_RWISOVPM` | `CT`, `RWISOVPM`, `SS`, `SWISOVPM`, `SWTC`, `VSC` | Cooling tower with variable speed control, supply and return isolation valves and supply temp control. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SWISOVPM_RWISOVPM_MWVPM` | `HVAC/CT_SS_VSC_SWTC_SWISOVPM_RWISOVPM_MWVPM` | `CT`, `MWVPM`, `RWISOVPM`, `SS`, `SWISOVPM`, `SWTC`, `VSC` | Variable speed supply temp controlling cooling tower with isolation valves on both the supply and return sides and a mixing valve. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTC_SWISOVPM_RWISOVPM_SWISOVM_MWVPM` | `HVAC/CT_SS_VSC_SWTC_SWISOVPM_RWISOVPM_SWISOVM_MWVPM` | `CT`, `MWVPM`, `RWISOVPM`, `SS`, `SWISOVM`, `SWISOVPM`, `SWTC`, `VSC` | Variable speed supply temp controlling cooling tower with isolation valves on both the supply and return sides and a mixing valve. |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTM_MWFRM` | `HVAC/CT_SS_VSC_SWTM_MWFRM` | `CT`, `MWFRM`, `SS`, `SWTM`, `VSC` | Cooling tower with variable speed control, supply water temperature monitoring, and makeup water flowrate monitoring |
| `COOLING_TOWER_TYPE_CT_SS_VSC_SWTM_RWISOVM_SWISOVM_FSWISOVM_FRWISOVM` | `HVAC/CT_SS_VSC_SWTM_RWISOVM_SWISOVM_FSWISOVM_FRWISOVM` | `CT`, `FRWISOVM`, `FSWISOVM`, `RWISOVM`, `SS`, `SWISOVM`, `SWTM`, `VSC` | Cooling tower with variable speed control, supply and return isolation valves and supply temp monitoring, supply and return filter isolation valves and supply water temperature monitoring. |
| `COOLING_TOWER_TYPE_CT_SS_VSFC` | `HVAC/CT_SS_VSFC` | `CT`, `SS`, `VSFC` | Cooling tower with speed frequency control. |
| `COOLING_TOWER_TYPE_CT_SWTC_VSFC_SWISOVPM_RWISOVPM` | `HVAC/CT_SWTC_VSFC_SWISOVPM_RWISOVPM` | `CT`, `RWISOVPM`, `SWISOVPM`, `SWTC`, `VSFC` | Cooling tower with supply water temperature control, variable speed frequency control, supply water isolation valve monitoring, return water isolation valve monitoring |
| `COOLING_TOWER_TYPE_CT_VSC_RWTC_SWISOVM_RWISOVM_DWVC` | `HVAC/CT_VSC_RWTC_SWISOVM_RWISOVM_DWVC` | `CT`, `DWVC`, `RWISOVM`, `RWTC`, `SWISOVM`, `VSC` | Cooling tower with variable speed control, return water temperature control, supply and return isolation, and drain water valve control. |
| `COOLING_TOWER_TYPE_CT_VSC_SWTC_RWISOVPM` | `HVAC/CT_VSC_SWTC_RWISOVPM` | `CT`, `RWISOVPM`, `SWTC`, `VSC` | Cooling tower with variable speed control, return isolation valve, and supply temp control. |
| `COOLING_TOWER_TYPE_CT_VSC_SWTC_SWISOVM_RWISOVM_DWVC` | `HVAC/CT_VSC_SWTC_SWISOVM_RWISOVM_DWVC` | `CT`, `DWVC`, `RWISOVM`, `SWISOVM`, `SWTC`, `VSC` | Cooling tower with variable speed control, supply water temperature control, supply and return isolation, and drain water valve control. |

## Provenance

Generated from `HVAC/CT` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
