<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# Damper

Tag for general, stand-alone dampers. Dampers are devices which control the flow of air from one space to another (or to outside).

|   |   |
| --- | --- |
| Ontology type | `HVAC/DMP` |
| GUID | `b12196a9-bffd-40f3-ab47-7a681a8db7a6` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.damper.v1` |
| Resource name | `buildings/{building}/dampers/{damper}` |
| Fields | 78 fields, 23 writable |
| Canonical types | 21 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `damper.proto` | the `Damper` message |
| `damper_type.proto` | `DamperType`, one value per canonical type (rule 7) |
| `service.proto` | the `Dampers` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`Dampers` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `DamperService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetDamper` | `GET /v1/{name=buildings/*/dampers/*}` |
| `ListDampers` | `GET /v1/{parent=buildings/*}/dampers` |
| `CreateDamper` | `POST /v1/{parent=buildings/*}/dampers` |
| `UpdateDamper` | `PATCH /v1/{damper.name=buildings/*/dampers/*}` |
| `DeleteDamper` | `DELETE /v1/{name=buildings/*/dampers/*}` |
| `UndeleteDamper` | `POST /v1/{name=buildings/*/dampers/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `building_air_static_pressure_sensor` | `double` | no | `pascals` | `building_air_static_pressure_sensor` | 16 |
| `building_air_static_pressure_setpoint` | `double` | yes | `pascals` | `building_air_static_pressure_setpoint` | 17 |
| `bypass_air_damper_percentage_command` | `double` | yes | `percent` | `bypass_air_damper_percentage_command` | 18 |
| `bypass_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `bypass_air_flowrate_sensor` | 19 |
| `bypass_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `bypass_air_flowrate_setpoint` | 20 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 21 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 22 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 23 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 24 |
| `exhaust_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `exhaust_air_damper_command` | 25 |
| `exhaust_air_damper_percentage_command` | `double` | yes | `percent` | `exhaust_air_damper_percentage_command` | 26 |
| `exhaust_air_damper_percentage_sensor` | `double` | no | `percent` | `exhaust_air_damper_percentage_sensor` | 27 |
| `exhaust_air_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `exhaust_air_damper_status` | 28 |
| `exhaust_air_differential_pressure_sensor` | `double` | no | `pascals` | `exhaust_air_differential_pressure_sensor` | 29 |
| `exhaust_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `exhaust_air_flowrate_sensor` | 30 |
| `exhaust_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `exhaust_air_flowrate_setpoint` | 31 |
| `exhaust_air_linearvelocity_sensor` | `double` | no | `meters_per_second` | `exhaust_air_linearvelocity_sensor` | 32 |
| `exhaust_air_static_pressure_sensor` | `double` | no | `pascals` | `exhaust_air_static_pressure_sensor` | 33 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 34 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 35 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 36 |
| `failed_exhaust_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_air_damper_alarm` | 37 |
| `failed_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_mixed_air_temperature_alarm` | 38 |
| `failed_outside_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_damper_alarm` | 39 |
| `failed_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_static_pressure_alarm` | 40 |
| `failed_supply_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_fan_alarm` | 41 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 42 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 43 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 44 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 45 |
| `high_building_air_static_pressure_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_building_air_static_pressure_alarm` | 46 |
| `high_bypass_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_bypass_air_flowrate_alarm` | 47 |
| `high_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_mixed_air_temperature_alarm` | 48 |
| `high_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_static_pressure_alarm` | 49 |
| `high_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_static_pressure_alarm` | 50 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 51 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 52 |
| `low_building_air_static_pressure_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_building_air_static_pressure_alarm` | 53 |
| `low_bypass_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_bypass_air_flowrate_alarm` | 54 |
| `low_exhaust_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_exhaust_air_flowrate_alarm` | 55 |
| `low_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_mixed_air_temperature_alarm` | 56 |
| `low_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_static_pressure_alarm` | 57 |
| `low_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_static_pressure_alarm` | 58 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 59 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 60 |
| `mixed_air_temperature_sensor` | `double` | no | `kelvin` | `mixed_air_temperature_sensor` | 61 |
| `model_label` | `string` | at create | -- | `model_label` | 62 |
| `outside_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `outside_air_damper_command` | 63 |
| `outside_air_damper_percentage_command` | `double` | yes | `percent` | `outside_air_damper_percentage_command` | 64 |
| `outside_air_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `outside_air_damper_status` | 65 |
| `outside_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `outside_air_flowrate_sensor` | 66 |
| `outside_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `outside_air_flowrate_setpoint` | 67 |
| `percentage_command` | `double` | yes | `percent` | `percentage_command` | 68 |
| `percentage_sensor` | `double` | no | `percent` | `percentage_sensor` | 69 |
| `position_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `position_command` | 70 |
| `position_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `position_status` | 71 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 72 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 73 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 74 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 75 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 76 |
| `supply_air_damper_percentage_command` | `double` | yes | `percent` | `supply_air_damper_percentage_command` | 77 |
| `supply_air_damper_percentage_sensor` | `double` | no | `percent` | `supply_air_damper_percentage_sensor` | 78 |
| `supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 79 |
| `supply_air_isolation_damper_closed_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_air_isolation_damper_closed_status` | 80 |
| `supply_air_isolation_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_air_isolation_damper_command` | 81 |
| `supply_air_isolation_damper_open_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_air_isolation_damper_open_status` | 82 |
| `supply_air_static_pressure_sensor` | `double` | no | `pascals` | `supply_air_static_pressure_sensor` | 83 |
| `supply_air_static_pressure_setpoint` | `double` | yes | `pascals` | `supply_air_static_pressure_setpoint` | 84 |
| `supply_fan_run_command` | `OffOnValue` | yes | `OffOnValue` | `supply_fan_run_command` | 85 |
| `supply_fan_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `supply_fan_run_status` | 86 |
| `supply_fan_speed_frequency_sensor` | `double` | no | `hertz` | `supply_fan_speed_frequency_sensor` | 87 |
| `supply_fan_speed_percentage_command` | `double` | yes | `percent` | `supply_fan_speed_percentage_command` | 88 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 89 |
| `ventilation_request_count` | `int64` | no | count | `ventilation_request_count` | 90 |
| `zone_air_static_pressure_sensor` | `double` | no | `pascals` | `zone_air_static_pressure_sensor` | 91 |
| `zone_air_static_pressure_setpoint` | `double` | yes | `pascals` | `zone_air_static_pressure_setpoint` | 92 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 93 |

### Multistate enums

9 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

21 canonical types, each a value of `DamperType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `DAMPER_TYPE_DMP_BYPFRC` | `HVAC/DMP_BYPFRC` | `BYPFRC`, `DMP` | VAV functioning as bypass to serve minimum air requirements of blower furnace |
| `DAMPER_TYPE_DMP_DICM` | `HVAC/DMP_DICM` | `DICM`, `DMP` | Controlling and monitoring damper isolation system. |
| `DAMPER_TYPE_DMP_ED` | `HVAC/DMP_ED` | `DMP`, `ED` | Exhaust control damper. |
| `DAMPER_TYPE_DMP_EDBPC` | `HVAC/DMP_EDBPC` | `DMP`, `EDBPC` | Stand-alone building pressure control damper. |
| `DAMPER_TYPE_DMP_EDBPC_ZTM` | `HVAC/DMP_EDBPC_ZTM` | `DMP`, `EDBPC`, `ZTM` | Stand-alone building pressure control damper. |
| `DAMPER_TYPE_DMP_EDM` | `HVAC/DMP_EDM` | `DMP`, `EDM` | Exhaust damper monitoring. |
| `DAMPER_TYPE_DMP_EDPM` | `HVAC/DMP_EDPM` | `DMP`, `EDPM` | Exhaust damper percentage monitoring. |
| `DAMPER_TYPE_DMP_OADM` | `HVAC/DMP_OADM` | `DMP`, `OADM` | Outside air control damper. |
| `DAMPER_TYPE_DMP_OAFC` | `HVAC/DMP_OAFC` | `DMP`, `OAFC` | Stand-alone damper with outside air flowrate control. |
| `DAMPER_TYPE_DMP_PM` | `HVAC/DMP_PM` | `DMP`, `PM` | Damper with binary position monitoring. |
| `DAMPER_TYPE_DMP_SDBPC` | `HVAC/DMP_SDBPC` | `DMP`, `SDBPC` | Exhaust control damper. |
| `DAMPER_TYPE_DMP_SDBPC_RMM` | `HVAC/DMP_SDBPC_RMM` | `DMP`, `RMM`, `SDBPC` | Back-pressure modulating damper (for pressure control of an AHU). |
| `DAMPER_TYPE_DMP_VPM` | `HVAC/DMP_VPM` | `DMP`, `VPM` | Damper with variable position monitoring. |
| `DAMPER_TYPE_DMP_VPM_BPC` | `HVAC/DMP_VPM_BPC` | `BPC`, `DMP`, `VPM` | Stand-alone building pressure control damper. |
| `DAMPER_TYPE_DMP_VPM_BYPFC` | `HVAC/DMP_VPM_BYPFC` | `BYPFC`, `DMP`, `VPM` | Flowrate controlled variable position bypass air damper. |
| `DAMPER_TYPE_DMP_VPM_EFC` | `HVAC/DMP_VPM_EFC` | `DMP`, `EFC`, `VPM` | Flowrate controlled variable position exhaust damper. |
| `DAMPER_TYPE_DMP_VPM_OFC` | `HVAC/DMP_VPM_OFC` | `DMP`, `OFC`, `VPM` | Flowrate controlled variable position outside air damper. |
| `DAMPER_TYPE_DMP_VPM_SSPC` | `HVAC/DMP_VPM_SSPC` | `DMP`, `SSPC`, `VPM` | Back-pressure modulating damper (for pressure control of an AHU). |
| `DAMPER_TYPE_DMP_VPM_SSPC_RMM` | `HVAC/DMP_VPM_SSPC_RMM` | `DMP`, `RMM`, `SSPC`, `VPM` | Back-pressure modulating damper (for pressure control of an AHU) with run mode monitoring. |
| `DAMPER_TYPE_DMP_VPM_ZSPC` | `HVAC/DMP_VPM_ZSPC` | `DMP`, `VPM`, `ZSPC` | Stand-alone zone pressure control damper. |
| `DAMPER_TYPE_DMP_ZSPC_EFM` | `HVAC/DMP_ZSPC_EFM` | `DMP`, `EFM`, `ZSPC` | Stand-alone zone pressure control damper with exhaust air flowrate monitoring. |

## Provenance

Generated from `HVAC/DMP` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
