<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# DedicatedOutdoorAirSystem

Tag for dedicated outdoor air system. DOASs are devices which deliver outdoor air for ventilation to a space or group of spaces, and are responsible for the exhaust of air from that space, but does not recirculate air; this distinguishes it from AHUs, which have the capability to recirculate the air as well.

|   |   |
| --- | --- |
| Ontology type | `HVAC/DOAS` |
| GUID | `7d0a3903-7fda-4d27-b954-7b54d1d01abc` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.dedicated_outdoor_air_system.v1` |
| Resource name | `buildings/{building}/dedicatedOutdoorAirSystems/{dedicated_outdoor_air_system}` |
| Fields | 212 fields, 51 writable |
| Canonical types | 17 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `dedicated_outdoor_air_system.proto` | the `DedicatedOutdoorAirSystem` message |
| `dedicated_outdoor_air_system_type.proto` | `DedicatedOutdoorAirSystemType`, one value per canonical type (rule 7) |
| `service.proto` | the `DedicatedOutdoorAirSystems` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_manual_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `bypass_vfd_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`DedicatedOutdoorAirSystems` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `DedicatedOutdoorAirSystemService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetDedicatedOutdoorAirSystem` | `GET /v1/{name=buildings/*/dedicatedOutdoorAirSystems/*}` |
| `ListDedicatedOutdoorAirSystems` | `GET /v1/{parent=buildings/*}/dedicatedOutdoorAirSystems` |
| `CreateDedicatedOutdoorAirSystem` | `POST /v1/{parent=buildings/*}/dedicatedOutdoorAirSystems` |
| `UpdateDedicatedOutdoorAirSystem` | `PATCH /v1/{dedicated_outdoor_air_system.name=buildings/*/dedicatedOutdoorAirSystems/*}` |
| `DeleteDedicatedOutdoorAirSystem` | `DELETE /v1/{name=buildings/*/dedicatedOutdoorAirSystems/*}` |
| `UndeleteDedicatedOutdoorAirSystem` | `POST /v1/{name=buildings/*/dedicatedOutdoorAirSystems/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `average_zone_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `average_zone_air_co2_concentration_sensor` | 231 |
| `average_zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `average_zone_air_co2_concentration_setpoint` | 232 |
| `building_air_static_pressure_sensor` | `double` | no | `pascals` | `building_air_static_pressure_sensor` | 18 |
| `building_air_static_pressure_setpoint` | `double` | yes | `pascals` | `building_air_static_pressure_setpoint` | 19 |
| `bypass_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `bypass_air_damper_command` | 20 |
| `bypass_air_damper_percentage_command` | `double` | yes | `percent` | `bypass_air_damper_percentage_command` | 21 |
| `bypass_air_damper_percentage_sensor` | `double` | no | `percent` | `bypass_air_damper_percentage_sensor` | 22 |
| `bypass_air_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `bypass_air_damper_status` | 23 |
| `chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_supply_water_temperature_sensor` | 24 |
| `chilled_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `chilled_water_flowrate_sensor` | 25 |
| `chilled_water_valve_percentage_command` | `double` | yes | `percent` | `chilled_water_valve_percentage_command` | 26 |
| `chilled_water_valve_percentage_sensor` | `double` | no | `percent` | `chilled_water_valve_percentage_sensor` | 27 |
| `compressor_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `compressor_lost_power_alarm` | 28 |
| `compressor_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `compressor_run_command` | 29 |
| `compressor_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 30 |
| `compressor_run_time_accumulator` | `double` | no | `seconds` | `compressor_run_time_accumulator` | 31 |
| `compressor_speed_percentage_command` | `repeated double` | yes | `percent` | `compressor_speed_percentage_command` | 32 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 33 |
| `cooldown_run_command` | `OffOnValue` | yes | `OffOnValue` | `cooldown_run_command` | 34 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 35 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 36 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 37 |
| `dehumidification_run_command` | `OffOnValue` | yes | `OffOnValue` | `dehumidification_run_command` | 38 |
| `discharge_air_filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_air_filter_alarm` | 39 |
| `discharge_air_filter_differential_pressure_sensor` | `double` | no | `pascals` | `discharge_air_filter_differential_pressure_sensor` | 40 |
| `discharge_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `discharge_air_flowrate_capacity` | 41 |
| `discharge_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `discharge_air_flowrate_sensor` | 42 |
| `discharge_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `discharge_air_relative_humidity_sensor` | 43 |
| `discharge_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `discharge_air_specificenthalpy_sensor` | 44 |
| `discharge_air_static_pressure_sensor` | `double` | no | `pascals` | `discharge_air_static_pressure_sensor` | 45 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 46 |
| `discharge_air_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_temperature_setpoint` | 47 |
| `discharge_fan_current_sensor` | `double` | no | `amperes` | `discharge_fan_current_sensor` | 48 |
| `discharge_fan_energy_accumulator` | `double` | no | `joules` | `discharge_fan_energy_accumulator` | 49 |
| `discharge_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_fan_lost_power_alarm` | 50 |
| `discharge_fan_power_capacity` | `double` | at create | `watts` | `discharge_fan_power_capacity` | 51 |
| `discharge_fan_power_sensor` | `double` | no | `watts` | `discharge_fan_power_sensor` | 52 |
| `discharge_fan_rotationalvelocity_sensor` | `double` | no | `revolutions_per_minute` | `discharge_fan_rotationalvelocity_sensor` | 53 |
| `discharge_fan_run_command` | `AutoOffOnUnknownValue` | yes | `AutoOffOnUnknownValue` | `discharge_fan_run_command` | 54 |
| `discharge_fan_run_status` | `AutoOffOnUnknownValue` | no | `AutoOffOnUnknownValue` | `discharge_fan_run_status` | 55 |
| `discharge_fan_run_time_accumulator` | `double` | no | `seconds` | `discharge_fan_run_time_accumulator` | 56 |
| `discharge_fan_speed_frequency_sensor` | `double` | no | `hertz` | `discharge_fan_speed_frequency_sensor` | 57 |
| `discharge_fan_speed_mode` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | no | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `discharge_fan_speed_mode` | 58 |
| `discharge_fan_speed_percentage_command` | `double` | yes | `percent` | `discharge_fan_speed_percentage_command` | 59 |
| `discharge_fan_speed_percentage_sensor` | `double` | no | `percent` | `discharge_fan_speed_percentage_sensor` | 60 |
| `discharge_fan_torque_sensor` | `double` | no | `newton_meters` | `discharge_fan_torque_sensor` | 61 |
| `discharge_fan_voltage_sensor` | `double` | no | `volts` | `discharge_fan_voltage_sensor` | 62 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 63 |
| `exhaust_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `exhaust_air_damper_command` | 64 |
| `exhaust_air_damper_percentage_command` | `double` | yes | `percent` | `exhaust_air_damper_percentage_command` | 65 |
| `exhaust_air_damper_percentage_sensor` | `double` | no | `percent` | `exhaust_air_damper_percentage_sensor` | 66 |
| `exhaust_air_damper_status` | `repeated ClosedOpenValue` | no | `ClosedOpenValue` | `exhaust_air_damper_status` | 67 |
| `exhaust_air_differential_pressure_sensor` | `double` | no | `pascals` | `exhaust_air_differential_pressure_sensor` | 68 |
| `exhaust_air_filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `exhaust_air_filter_alarm` | 69 |
| `exhaust_air_filter_differential_pressure_sensor` | `double` | no | `pascals` | `exhaust_air_filter_differential_pressure_sensor` | 70 |
| `exhaust_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `exhaust_air_flowrate_capacity` | 71 |
| `exhaust_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `exhaust_air_flowrate_sensor` | 72 |
| `exhaust_air_temperature_sensor` | `double` | no | `kelvin` | `exhaust_air_temperature_sensor` | 73 |
| `exhaust_fan_current_sensor` | `repeated double` | no | `amperes` | `exhaust_fan_current_sensor` | 74 |
| `exhaust_fan_energy_accumulator` | `repeated double` | no | `joules` | `exhaust_fan_energy_accumulator` | 75 |
| `exhaust_fan_power_capacity` | `double` | at create | `watts` | `exhaust_fan_power_capacity` | 76 |
| `exhaust_fan_power_sensor` | `repeated double` | no | `watts` | `exhaust_fan_power_sensor` | 77 |
| `exhaust_fan_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `exhaust_fan_run_command` | 78 |
| `exhaust_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `exhaust_fan_run_mode` | 79 |
| `exhaust_fan_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `exhaust_fan_run_status` | 80 |
| `exhaust_fan_speed_frequency_sensor` | `repeated double` | no | `hertz` | `exhaust_fan_speed_frequency_sensor` | 81 |
| `exhaust_fan_speed_mode` | `BypassVfdValue` | no | `BypassVfdValue` | `exhaust_fan_speed_mode` | 82 |
| `exhaust_fan_speed_percentage_command` | `repeated double` | yes | `percent` | `exhaust_fan_speed_percentage_command` | 83 |
| `exhaust_fan_speed_percentage_sensor` | `repeated double` | no | `percent` | `exhaust_fan_speed_percentage_sensor` | 84 |
| `exhaust_fan_torque_sensor` | `repeated double` | no | `newton_meters` | `exhaust_fan_torque_sensor` | 85 |
| `exhaust_fan_voltage_sensor` | `repeated double` | no | `volts` | `exhaust_fan_voltage_sensor` | 86 |
| `failed_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_temperature_alarm` | 87 |
| `failed_chilled_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_valve_alarm` | 88 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 89 |
| `failed_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_compressor_alarm` | 90 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 91 |
| `failed_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_fan_alarm` | 92 |
| `failed_exhaust_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_air_damper_alarm` | 93 |
| `failed_exhaust_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_air_temperature_alarm` | 94 |
| `failed_exhaust_fan_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_fan_alarm` | 95 |
| `failed_heating_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_water_valve_alarm` | 96 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 97 |
| `failed_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_leaving_cooling_coil_temperature_alarm` | 98 |
| `failed_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_mixed_air_temperature_alarm` | 99 |
| `failed_outside_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_damper_alarm` | 100 |
| `failed_outside_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_flowrate_alarm` | 101 |
| `failed_outside_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_temperature_alarm` | 102 |
| `failed_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_air_temperature_alarm` | 103 |
| `failed_supply_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_damper_alarm` | 104 |
| `failed_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_static_pressure_alarm` | 105 |
| `failed_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_temperature_alarm` | 106 |
| `failed_supply_fan_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_fan_alarm` | 107 |
| `failed_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_relative_humidity_alarm` | 108 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 109 |
| `filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `filter_alarm` | 110 |
| `filter_differential_pressure_sensor` | `repeated double` | no | `pascals` | `filter_differential_pressure_sensor` | 111 |
| `filter_differential_pressure_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `filter_differential_pressure_status` | 112 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 113 |
| `heat_wheel_run_command` | `OffOnValue` | yes | `OffOnValue` | `heat_wheel_run_command` | 114 |
| `heat_wheel_run_status` | `OffOnValue` | no | `OffOnValue` | `heat_wheel_run_status` | 115 |
| `heat_wheel_speed_percentage_command` | `double` | yes | `percent` | `heat_wheel_speed_percentage_command` | 116 |
| `heat_wheel_speed_percentage_sensor` | `double` | no | `percent` | `heat_wheel_speed_percentage_sensor` | 117 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 118 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 119 |
| `heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `heating_supply_water_temperature_sensor` | 120 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 121 |
| `heating_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_water_flowrate_sensor` | 122 |
| `heating_water_valve_percentage_command` | `double` | yes | `percent` | `heating_water_valve_percentage_command` | 123 |
| `heating_water_valve_percentage_sensor` | `double` | no | `percent` | `heating_water_valve_percentage_sensor` | 124 |
| `high_building_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_building_air_static_pressure_alarm` | 125 |
| `high_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_supply_water_temperature_alarm` | 126 |
| `high_discharge_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_flowrate_alarm` | 127 |
| `high_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_static_pressure_alarm` | 128 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 129 |
| `high_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_leaving_cooling_coil_temperature_alarm` | 130 |
| `high_leaving_heat_recovery_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_leaving_heat_recovery_temperature_alarm` | 131 |
| `high_leaving_heat_wheel_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_leaving_heat_wheel_temperature_alarm` | 132 |
| `high_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_mixed_air_temperature_alarm` | 133 |
| `high_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_relative_humidity_alarm` | 134 |
| `high_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_temperature_alarm` | 135 |
| `high_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_flowrate_alarm` | 136 |
| `high_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_static_pressure_alarm` | 137 |
| `high_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_temperature_alarm` | 138 |
| `high_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_relative_humidity_alarm` | 139 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 140 |
| `leaving_cooling_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_cooling_coil_temperature_sensor` | 141 |
| `leaving_heat_recovery_temperature_sensor` | `double` | no | `kelvin` | `leaving_heat_recovery_temperature_sensor` | 142 |
| `leaving_heat_wheel_temperature_sensor` | `double` | no | `kelvin` | `leaving_heat_wheel_temperature_sensor` | 143 |
| `leaving_heating_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_heating_coil_temperature_sensor` | 144 |
| `low_building_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_building_air_static_pressure_alarm` | 145 |
| `low_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_supply_water_temperature_alarm` | 146 |
| `low_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_static_pressure_alarm` | 147 |
| `low_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_temperature_alarm` | 148 |
| `low_exhaust_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_exhaust_air_static_pressure_alarm` | 149 |
| `low_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_leaving_cooling_coil_temperature_alarm` | 150 |
| `low_leaving_heat_recovery_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_leaving_heat_recovery_temperature_alarm` | 151 |
| `low_leaving_heat_wheel_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_leaving_heat_wheel_temperature_alarm` | 152 |
| `low_limit_outside_air_damper_percentage_command` | `double` | yes | `percent` | `low_limit_outside_air_damper_percentage_command` | 153 |
| `low_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_mixed_air_temperature_alarm` | 154 |
| `low_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_relative_humidity_alarm` | 155 |
| `low_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_temperature_alarm` | 156 |
| `low_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_flowrate_alarm` | 157 |
| `low_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_static_pressure_alarm` | 158 |
| `low_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_temperature_alarm` | 159 |
| `low_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_relative_humidity_alarm` | 160 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 161 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 162 |
| `mixed_air_temperature_sensor` | `double` | no | `kelvin` | `mixed_air_temperature_sensor` | 163 |
| `model_label` | `string` | at create | -- | `model_label` | 164 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 165 |
| `outside_air_damper_percentage_command` | `double` | yes | `percent` | `outside_air_damper_percentage_command` | 166 |
| `outside_air_damper_percentage_sensor` | `double` | no | `percent` | `outside_air_damper_percentage_sensor` | 167 |
| `outside_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `outside_air_flowrate_sensor` | 168 |
| `outside_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `outside_air_relative_humidity_sensor` | 169 |
| `outside_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `outside_air_specificenthalpy_sensor` | 170 |
| `outside_air_temperature_sensor` | `double` | no | `kelvin` | `outside_air_temperature_sensor` | 171 |
| `overload_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_compressor_alarm` | 172 |
| `overload_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_discharge_fan_alarm` | 173 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 174 |
| `return_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `return_air_co2_concentration_sensor` | 233 |
| `return_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `return_air_flowrate_sensor` | 176 |
| `return_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `return_air_flowrate_setpoint` | 177 |
| `return_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `return_air_relative_humidity_sensor` | 178 |
| `return_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `return_air_specificenthalpy_sensor` | 179 |
| `return_air_static_pressure_sensor` | `double` | no | `pascals` | `return_air_static_pressure_sensor` | 180 |
| `return_air_static_pressure_setpoint` | `double` | yes | `pascals` | `return_air_static_pressure_setpoint` | 181 |
| `return_air_temperature_sensor` | `double` | no | `kelvin` | `return_air_temperature_sensor` | 182 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 183 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 184 |
| `smoke_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `smoke_alarm` | 185 |
| `supply_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_air_damper_command` | 186 |
| `supply_air_damper_percentage_command` | `double` | yes | `percent` | `supply_air_damper_percentage_command` | 187 |
| `supply_air_damper_status` | `repeated ClosedOpenValue` | no | `ClosedOpenValue` | `supply_air_damper_status` | 188 |
| `supply_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `supply_air_flowrate_capacity` | 189 |
| `supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 190 |
| `supply_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `supply_air_flowrate_setpoint` | 191 |
| `supply_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `supply_air_relative_humidity_sensor` | 192 |
| `supply_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `supply_air_specificenthalpy_sensor` | 193 |
| `supply_air_static_pressure_sensor` | `double` | no | `pascals` | `supply_air_static_pressure_sensor` | 194 |
| `supply_air_static_pressure_setpoint` | `double` | yes | `pascals` | `supply_air_static_pressure_setpoint` | 195 |
| `supply_air_temperature_sensor` | `double` | no | `kelvin` | `supply_air_temperature_sensor` | 196 |
| `supply_air_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_temperature_setpoint` | 197 |
| `supply_fan_current_sensor` | `repeated double` | no | `amperes` | `supply_fan_current_sensor` | 198 |
| `supply_fan_energy_accumulator` | `repeated double` | no | `joules` | `supply_fan_energy_accumulator` | 199 |
| `supply_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `supply_fan_lost_power_alarm` | 200 |
| `supply_fan_power_capacity` | `double` | at create | `watts` | `supply_fan_power_capacity` | 201 |
| `supply_fan_power_sensor` | `repeated double` | no | `watts` | `supply_fan_power_sensor` | 202 |
| `supply_fan_power_status` | `OffOnValue` | no | `OffOnValue` | `supply_fan_power_status` | 203 |
| `supply_fan_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `supply_fan_run_command` | 204 |
| `supply_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `supply_fan_run_mode` | 205 |
| `supply_fan_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `supply_fan_run_status` | 206 |
| `supply_fan_run_time_accumulator` | `double` | no | `seconds` | `supply_fan_run_time_accumulator` | 207 |
| `supply_fan_speed_frequency_sensor` | `repeated double` | no | `hertz` | `supply_fan_speed_frequency_sensor` | 208 |
| `supply_fan_speed_mode` | `BypassVfdValue` | no | `BypassVfdValue` | `supply_fan_speed_mode` | 209 |
| `supply_fan_speed_percentage_command` | `repeated double` | yes | `percent` | `supply_fan_speed_percentage_command` | 210 |
| `supply_fan_speed_percentage_sensor` | `repeated double` | no | `percent` | `supply_fan_speed_percentage_sensor` | 211 |
| `supply_fan_torque_sensor` | `repeated double` | no | `newton_meters` | `supply_fan_torque_sensor` | 212 |
| `supply_fan_voltage_sensor` | `repeated double` | no | `volts` | `supply_fan_voltage_sensor` | 213 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 214 |
| `ventilation_request_count` | `int64` | no | count | `ventilation_request_count` | 215 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 216 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 217 |
| `water_leak_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_leak_alarm` | 218 |
| `zone_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_cooling_temperature_setpoint` | 219 |
| `zone_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_heating_temperature_setpoint` | 220 |
| `zone_air_occupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_cooling_temperature_setpoint` | 221 |
| `zone_air_occupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_heating_temperature_setpoint` | 222 |
| `zone_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `zone_air_relative_humidity_sensor` | 223 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 224 |
| `zone_air_unoccupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_cooling_temperature_setpoint` | 225 |
| `zone_air_unoccupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_heating_temperature_setpoint` | 226 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 227 |

### Multistate enums

14 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `AUTO`, `EIGHTY_PERCENT`, `FORTY_PERCENT`, `HIGH`, `LOW`, `MEDIUM`, `OFF`, `SIXTY_PERCENT`, `TWENTY_PERCENT`, `UNKNOWN`, `VFD` |
| `auto_manual_value.proto` | `AutoManualValue` | `AUTO`, `MANUAL` |
| `auto_off_on_unknown_value.proto` | `AutoOffOnUnknownValue` | `AUTO`, `OFF`, `ON`, `UNKNOWN` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `bypass_vfd_value.proto` | `BypassVfdValue` | `BYPASS`, `VFD` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

17 canonical types, each a value of `DedicatedOutdoorAirSystemType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_CHWDC_EFSS_EFVSC_EFDPM_PHRUD_HWDC_DFSS_DFVSC_DSPM_DFDPM` | `HVAC/DOAS_CHWDC_EFSS_EFVSC_EFDPM_PHRUD_HWDC_DFSS_DFVSC_DSPM_DFDPM` | `CHWDC`, `DFDPM`, `DFSS`, `DFVSC`, `DOAS`, `DSPM`, `EFDPM`, `EFSS`, `EFVSC`, `HWDC`, `PHRUD` | Complex single zone DOAS with heat recovery plate exchanger, heating, cooling, and filter differential pressure monitoring. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_CHWSC_EFSS_EFVSC_FDPM_3X_HTWHLSTC_HWSC_RCO_2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `HVAC/DOAS_CHWSC_EFSS_EFVSC_FDPM3X_HTWHLSTC_HWSC_RCO2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `CHWSC`, `DOAS`, `EFSS`, `EFVSC`, `FDPM3X`, `HTWHLSTC`, `HWSC`, `RCO2M`, `RSPC`, `SFM`, `SFSS`, `SFVSC`, `SSPC` | Complex multi zone DOAS with heat recovery wheel. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_CHWSC_EFSS_EFVSC_FDPM_3X_PHRU_HWSC_RCO_2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `HVAC/DOAS_CHWSC_EFSS_EFVSC_FDPM3X_PHRU_HWSC_RCO2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `CHWSC`, `DOAS`, `EFSS`, `EFVSC`, `FDPM3X`, `HWSC`, `PHRU`, `RCO2M`, `RSPC`, `SFM`, `SFSS`, `SFVSC`, `SSPC` | Complex multi zone DOAS with heat recovery plate exchanger. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_DFSS_EFSS_PHRUD_DTM_ETM_RTM` | `HVAC/DOAS_DFSS_EFSS_PHRUD_DTM_ETM_RTM` | `DFSS`, `DOAS`, `DTM`, `EFSS`, `ETM`, `PHRUD`, `RTM` | DOAS with discharge and exhaust fan, plate heat exchanger, and discharge, exhaust and return air temperature monitoring. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_DSP_DFVSC_EFVSC_DXDC_HWDC_FDPM_HTRPLTM` | `HVAC/DOAS_DSP_DFVSC_EFVSC_DXDC_HWDC_FDPM_HTRPLTM` | `DFVSC`, `DOAS`, `DSP`, `DXDC`, `EFVSC`, `FDPM`, `HTRPLTM`, `HWDC` | Single zone DOAS with discharge fan, exhaust fan, DX cooling coil, hydronic heating coil, discharge air temp control, filter monitoring and heat recovery temperature monitoring. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_EFM_EFSS_EFVSC_OAFM_PHRU_SFSS_SFVSC` | `HVAC/DOAS_EFM_EFSS_EFVSC_OAFM_PHRU_SFSS_SFVSC` | `DOAS`, `EFM`, `EFSS`, `EFVSC`, `OAFM`, `PHRU`, `SFSS`, `SFVSC` | DOAS heat recovery with fan speed control. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_EFSS_EFVSC_FDPM_3X_HTWHLSTC_HWSC_RCO_2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `HVAC/DOAS_EFSS_EFVSC_FDPM3X_HTWHLSTC_HWSC_RCO2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `DOAS`, `EFSS`, `EFVSC`, `FDPM3X`, `HTWHLSTC`, `HWSC`, `RCO2M`, `RSPC`, `SFM`, `SFSS`, `SFVSC`, `SSPC` | Complex multi zone DOAS with heat recovery wheel (heating only). |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_EFSS_EFVSC_FDPM_3X_PHRU_HWSC_RCO_2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `HVAC/DOAS_EFSS_EFVSC_FDPM3X_PHRU_HWSC_RCO2M_RSPC_SFM_SFSS_SFVSC_SSPC` | `DOAS`, `EFSS`, `EFVSC`, `FDPM3X`, `HWSC`, `PHRU`, `RCO2M`, `RSPC`, `SFM`, `SFSS`, `SFVSC`, `SSPC` | Complex multi zone DOAS with heat recovery plate exchanger (heating only). |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_EFSS_EFVSC_HTWHLSTC_SFSS_SFVSC_STC` | `HVAC/DOAS_EFSS_EFVSC_HTWHLSTC_SFSS_SFVSC_STC` | `DOAS`, `EFSS`, `EFVSC`, `HTWHLSTC`, `SFSS`, `SFVSC`, `STC` | Multi zone DOAS with heat recovery wheel. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_EFSS_EFVSC_SFSS_SFVSC_CHWSC_HWSC_RSPC_SSPC_HTWHLSTC_FDPM_3X` | `HVAC/DOAS_EFSS_EFVSC_SFSS_SFVSC_CHWSC_HWSC_RSPC_SSPC_HTWHLSTC_FDPM3X` | `CHWSC`, `DOAS`, `EFSS`, `EFVSC`, `FDPM3X`, `HTWHLSTC`, `HWSC`, `RSPC`, `SFSS`, `SFVSC`, `SSPC` | Complex multi zone DOAS with heat recovery wheel. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_HTWHLSTC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM_2X_RTM` | `HVAC/DOAS_HTWHLSTC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM2X_RTM` | `DOAS`, `EDM`, `EFVSC`, `FDPM2X`, `HTWHLSTC`, `RFC`, `RTM`, `SDM`, `SFC`, `SFVSC` | DOAS with supply and return fans, heatwheel and fan speed flowrate control |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_HTWHLSTC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM_2X_RTM_HWSC_CHWSC` | `HVAC/DOAS_HTWHLSTC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM2X_RTM_HWSC_CHWSC` | `CHWSC`, `DOAS`, `EDM`, `EFVSC`, `FDPM2X`, `HTWHLSTC`, `HWSC`, `RFC`, `RTM`, `SDM`, `SFC`, `SFVSC` | DOAS with supply and return fans, heatwheel and heating and cooling valves. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_HWSC_DXSC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM_2X_RTM` | `HVAC/DOAS_HWSC_DXSC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM2X_RTM` | `DOAS`, `DXSC`, `EDM`, `EFVSC`, `FDPM2X`, `HWSC`, `RFC`, `RTM`, `SDM`, `SFC`, `SFVSC` | DOAS with supply and return fans, fan speed flowrate control heating valve and cooling from DX Unit |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_HWSC_DXSC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM_2X_RTM_SSPC` | `HVAC/DOAS_HWSC_DXSC_SFVSC_EFVSC_EDM_SDM_RFC_SFC_FDPM2X_RTM_SSPC` | `DOAS`, `DXSC`, `EDM`, `EFVSC`, `FDPM2X`, `HWSC`, `RFC`, `RTM`, `SDM`, `SFC`, `SFVSC`, `SSPC` | DOAS with supply and return fans, supply static pressure controlled via supply fan speed, heating valve and cooling from DX Unit |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_SFSS_2X_SFVSC_2X_EFSS_2X_EFVSC_2X_DX_4SC_EDBPC_SSPC_SARC_VOADM_HTWHLSTC` | `HVAC/DOAS_SFSS2X_SFVSC2X_EFSS2X_EFVSC2X_DX4SC_EDBPC_SSPC_SARC_VOADM_HTWHLSTC` | `DOAS`, `DX4SC`, `EDBPC`, `EFSS2X`, `EFVSC2X`, `HTWHLSTC`, `SARC`, `SFSS2X`, `SFVSC2X`, `SSPC`, `VOADM` | DOAS with dual supply and exhaust fans, four stage compressor, building pressure control and energy recovery wheel |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_SFVSC_EFVSC_HTWHLSTC_CHWVM_HWVM_SFM_FDPSM_ACO_2C_SDM_2X_EDM_2X` | `HVAC/DOAS_SFVSC_EFVSC_HTWHLSTC_CHWVM_HWVM_SFM_FDPSM_ACO2C_SDM2X_EDM2X` | `ACO2C`, `CHWVM`, `DOAS`, `EDM2X`, `EFVSC`, `FDPSM`, `HTWHLSTC`, `HWVM`, `SDM2X`, `SFM`, `SFVSC` | Multi-zone chilled water and heating water DOAS with heat wheel, average CO2 zone control,supply, exhaust fan speed control. |
| `DEDICATED_OUTDOOR_AIR_SYSTEM_TYPE_DOAS_SFVSC_EFVSC_HTWHLSTC_CHWVM_HWVM_SFM_FDPSM_SDM_2X_EDM_2X` | `HVAC/DOAS_SFVSC_EFVSC_HTWHLSTC_CHWVM_HWVM_SFM_FDPSM_SDM2X_EDM2X` | `CHWVM`, `DOAS`, `EDM2X`, `EFVSC`, `FDPSM`, `HTWHLSTC`, `HWVM`, `SDM2X`, `SFM`, `SFVSC` | Multi-zone chilled water and heating water DOAS with heat wheel, supply, exhaust fan speed control. |

## Provenance

Generated from `HVAC/DOAS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
