<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# DuctFurnace

Tag for duct furnaces. Duct furnaces provide heating air to spaces, usually through dual duct VAV systems (i.e. they serve the 'hot deck'). They provide heating only.

|   |   |
| --- | --- |
| Ontology type | `HVAC/DFR` |
| GUID | `3521e6a8-0cac-423a-b03b-22db2c4fb1e6` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.duct_furnace.v1` |
| Resource name | `buildings/{building}/ductFurnaces/{duct_furnace}` |
| Fields | 52 fields, 14 writable |
| Canonical types | 4 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `duct_furnace.proto` | the `DuctFurnace` message |
| `duct_furnace_type.proto` | `DuctFurnaceType`, one value per canonical type (rule 7) |
| `service.proto` | the `DuctFurnaces` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_manual_value.proto` | a multistate enum (rule 13) |
| `bypass_vfd_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`DuctFurnaces` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `DuctFurnaceService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetDuctFurnace` | `GET /v1/{name=buildings/*/ductFurnaces/*}` |
| `ListDuctFurnaces` | `GET /v1/{parent=buildings/*}/ductFurnaces` |
| `CreateDuctFurnace` | `POST /v1/{parent=buildings/*}/ductFurnaces` |
| `UpdateDuctFurnace` | `PATCH /v1/{duct_furnace.name=buildings/*/ductFurnaces/*}` |
| `DeleteDuctFurnace` | `DELETE /v1/{name=buildings/*/ductFurnaces/*}` |
| `UndeleteDuctFurnace` | `POST /v1/{name=buildings/*/ductFurnaces/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `bypass_air_damper_percentage_command` | `double` | yes | `percent` | `bypass_air_damper_percentage_command` | 16 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 17 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 18 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 19 |
| `failed_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_air_temperature_alarm` | 20 |
| `failed_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_static_pressure_alarm` | 21 |
| `failed_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_temperature_alarm` | 22 |
| `failed_supply_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_fan_alarm` | 23 |
| `heater_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heater_run_command` | 24 |
| `heater_run_status` | `OffOnValue` | no | `OffOnValue` | `heater_run_status` | 25 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 26 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 27 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 28 |
| `high_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_relative_humidity_alarm` | 29 |
| `high_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_temperature_alarm` | 30 |
| `high_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_static_pressure_alarm` | 31 |
| `high_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_temperature_alarm` | 32 |
| `low_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_relative_humidity_alarm` | 33 |
| `low_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_temperature_alarm` | 34 |
| `low_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_static_pressure_alarm` | 35 |
| `low_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_temperature_alarm` | 36 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 37 |
| `model_label` | `string` | at create | -- | `model_label` | 38 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 39 |
| `return_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `return_air_relative_humidity_sensor` | 40 |
| `return_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `return_air_specificenthalpy_sensor` | 41 |
| `return_air_temperature_sensor` | `double` | no | `kelvin` | `return_air_temperature_sensor` | 42 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 43 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 44 |
| `supply_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `supply_air_flowrate_capacity` | 45 |
| `supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 46 |
| `supply_air_static_pressure_sensor` | `double` | no | `pascals` | `supply_air_static_pressure_sensor` | 47 |
| `supply_air_static_pressure_setpoint` | `double` | yes | `pascals` | `supply_air_static_pressure_setpoint` | 48 |
| `supply_air_temperature_sensor` | `double` | no | `kelvin` | `supply_air_temperature_sensor` | 49 |
| `supply_air_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_temperature_setpoint` | 50 |
| `supply_fan_current_sensor` | `double` | no | `amperes` | `supply_fan_current_sensor` | 51 |
| `supply_fan_energy_accumulator` | `double` | no | `joules` | `supply_fan_energy_accumulator` | 52 |
| `supply_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `supply_fan_lost_power_alarm` | 53 |
| `supply_fan_power_capacity` | `double` | at create | `watts` | `supply_fan_power_capacity` | 54 |
| `supply_fan_power_sensor` | `double` | no | `watts` | `supply_fan_power_sensor` | 55 |
| `supply_fan_power_status` | `OffOnValue` | no | `OffOnValue` | `supply_fan_power_status` | 56 |
| `supply_fan_run_command` | `OffOnValue` | yes | `OffOnValue` | `supply_fan_run_command` | 57 |
| `supply_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `supply_fan_run_mode` | 58 |
| `supply_fan_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `supply_fan_run_status` | 59 |
| `supply_fan_run_time_accumulator` | `double` | no | `seconds` | `supply_fan_run_time_accumulator` | 60 |
| `supply_fan_speed_frequency_sensor` | `double` | no | `hertz` | `supply_fan_speed_frequency_sensor` | 61 |
| `supply_fan_speed_mode` | `BypassVfdValue` | no | `BypassVfdValue` | `supply_fan_speed_mode` | 62 |
| `supply_fan_speed_percentage_command` | `double` | yes | `percent` | `supply_fan_speed_percentage_command` | 63 |
| `supply_fan_speed_percentage_sensor` | `double` | no | `percent` | `supply_fan_speed_percentage_sensor` | 64 |
| `supply_fan_torque_sensor` | `double` | no | `newton_meters` | `supply_fan_torque_sensor` | 65 |
| `supply_fan_voltage_sensor` | `double` | no | `volts` | `supply_fan_voltage_sensor` | 66 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 67 |

### Multistate enums

7 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_manual_value.proto` | `AutoManualValue` | `AUTO`, `MANUAL` |
| `bypass_vfd_value.proto` | `BypassVfdValue` | `BYPASS`, `VFD` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

4 canonical types, each a value of `DuctFurnaceType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `DUCT_FURNACE_TYPE_DFR_SFSS_BYPSSPC_HT_2SC` | `HVAC/DFR_SFSS_BYPSSPC_HT2SC` | `BYPSSPC`, `DFR`, `HT2SC`, `SFSS` | Two-stage gas/electric duct furnace. |
| `DUCT_FURNACE_TYPE_DFR_SFSS_BYPSSPC_HT_2SC_RTM` | `HVAC/DFR_SFSS_BYPSSPC_HT2SC_RTM` | `BYPSSPC`, `DFR`, `HT2SC`, `RTM`, `SFSS` | Two-stage gas/electric duct furnace. |
| `DUCT_FURNACE_TYPE_DFR_SFSS_BYPSSPC_HT_3SC_RTM` | `HVAC/DFR_SFSS_BYPSSPC_HT3SC_RTM` | `BYPSSPC`, `DFR`, `HT3SC`, `RTM`, `SFSS` | Three-stage gas/electric duct furnace. |
| `DUCT_FURNACE_TYPE_DFR_SFSS_SFVSC_BYPSSPC_HTSC` | `HVAC/DFR_SFSS_SFVSC_BYPSSPC_HTSC` | `BYPSSPC`, `DFR`, `HTSC`, `SFSS`, `SFVSC` | VFD converted gas/electric duct furnace. |

## Provenance

Generated from `HVAC/DFR` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
