<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# DuctHeater

Tag for duct heater. Similar to a unit heater, but within a supply duct. The duct heacter itself is not responsible for the movement of air.

|   |   |
| --- | --- |
| Ontology type | `HVAC/DH` |
| GUID | `4dfacbae-a63b-4ce0-99d4-17974ebd2648` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.duct_heater.v1` |
| Resource name | `buildings/{building}/ductHeaters/{duct_heater}` |
| Fields | 66 fields, 23 writable |
| Canonical types | 6 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `duct_heater.proto` | the `DuctHeater` message |
| `duct_heater_type.proto` | `DuctHeaterType`, one value per canonical type (rule 7) |
| `service.proto` | the `DuctHeaters` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`DuctHeaters` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `DuctHeaterService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetDuctHeater` | `GET /v1/{name=buildings/*/ductHeaters/*}` |
| `ListDuctHeaters` | `GET /v1/{parent=buildings/*}/ductHeaters` |
| `CreateDuctHeater` | `POST /v1/{parent=buildings/*}/ductHeaters` |
| `UpdateDuctHeater` | `PATCH /v1/{duct_heater.name=buildings/*/ductHeaters/*}` |
| `DeleteDuctHeater` | `DELETE /v1/{name=buildings/*/ductHeaters/*}` |
| `UndeleteDuctHeater` | `POST /v1/{name=buildings/*/ductHeaters/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 16 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 17 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 18 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 19 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 20 |
| `discharge_air_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_temperature_setpoint` | 21 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 22 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 23 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 24 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 25 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 26 |
| `failed_heater_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heater_alarm` | 27 |
| `failed_heating_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_water_valve_alarm` | 28 |
| `failed_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_temperature_alarm` | 29 |
| `failed_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_relative_humidity_alarm` | 30 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 31 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 32 |
| `heater_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heater_run_command` | 33 |
| `heater_run_status` | `OffOnValue` | no | `OffOnValue` | `heater_run_status` | 34 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 35 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 36 |
| `heating_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_supply_water_isolation_valve_command` | 37 |
| `heating_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_supply_water_isolation_valve_status` | 38 |
| `heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `heating_supply_water_temperature_sensor` | 39 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 40 |
| `heating_water_valve_percentage_command` | `double` | yes | `percent` | `heating_water_valve_percentage_command` | 41 |
| `heating_water_valve_percentage_sensor` | `double` | no | `percent` | `heating_water_valve_percentage_sensor` | 42 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 43 |
| `high_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_temperature_alarm` | 44 |
| `high_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_relative_humidity_alarm` | 45 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 46 |
| `leaving_heating_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_heating_coil_temperature_sensor` | 47 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 48 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 49 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 50 |
| `low_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_temperature_alarm` | 51 |
| `low_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_temperature_alarm` | 52 |
| `low_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_relative_humidity_alarm` | 53 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 54 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 55 |
| `model_label` | `string` | at create | -- | `model_label` | 56 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 57 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 58 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 59 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 60 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 61 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 62 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 63 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 64 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 65 |
| `supply_air_temperature_sensor` | `double` | no | `kelvin` | `supply_air_temperature_sensor` | 66 |
| `supply_air_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_temperature_setpoint` | 67 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 68 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 69 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 70 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 71 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 72 |
| `zone_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_cooling_temperature_setpoint` | 73 |
| `zone_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_heating_temperature_setpoint` | 74 |
| `zone_air_occupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_cooling_temperature_setpoint` | 75 |
| `zone_air_occupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_heating_temperature_setpoint` | 76 |
| `zone_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `zone_air_relative_humidity_sensor` | 77 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 78 |
| `zone_air_unoccupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_cooling_temperature_setpoint` | 79 |
| `zone_air_unoccupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_heating_temperature_setpoint` | 80 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 81 |

### Multistate enums

8 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

6 canonical types, each a value of `DuctHeaterType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `DUCT_HEATER_TYPE_DH_SS_DSP_HTZC` | `HVAC/DH_SS_DSP_HTZC` | `DH`, `DSP`, `HTZC`, `SS` | Electric single-zone duct heater. |
| `DUCT_HEATER_TYPE_DH_SS_HTDC_DSP` | `HVAC/DH_SS_HTDC_DSP` | `DH`, `DSP`, `HTDC`, `SS` | Electric duct heater. |
| `DUCT_HEATER_TYPE_DH_SS_HTDC_ZTM` | `HVAC/DH_SS_HTDC_ZTM` | `DH`, `HTDC`, `SS`, `ZTM` | Electric duct heater. |
| `DUCT_HEATER_TYPE_DH_SS_HTSC` | `HVAC/DH_SS_HTSC` | `DH`, `HTSC`, `SS` | Electric duct heater. |
| `DUCT_HEATER_TYPE_DH_SS_HWSC` | `HVAC/DH_SS_HWSC` | `DH`, `HWSC`, `SS` | Hydronic duct heater. |
| `DUCT_HEATER_TYPE_DH_SS_HWZC` | `HVAC/DH_SS_HWZC` | `DH`, `HWZC`, `SS` | Hydronic duct heater. |

## Provenance

Generated from `HVAC/DH` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
