<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# Freezer

Tag for freezers.

|   |   |
| --- | --- |
| Ontology type | `HVAC/FRZ` |
| GUID | `98018a25-3cbc-4cc6-8405-527215394a2c` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.freezer.v1` |
| Resource name | `buildings/{building}/freezers/{freezer}` |
| Fields | 47 fields, 14 writable |
| Canonical types | 3 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `freezer.proto` | the `Freezer` message |
| `freezer_type.proto` | `FreezerType`, one value per canonical type (rule 7) |
| `service.proto` | the `Freezers` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`Freezers` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `FreezerService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetFreezer` | `GET /v1/{name=buildings/*/freezers/*}` |
| `ListFreezers` | `GET /v1/{parent=buildings/*}/freezers` |
| `CreateFreezer` | `POST /v1/{parent=buildings/*}/freezers` |
| `UpdateFreezer` | `PATCH /v1/{freezer.name=buildings/*/freezers/*}` |
| `DeleteFreezer` | `DELETE /v1/{name=buildings/*/freezers/*}` |
| `UndeleteFreezer` | `POST /v1/{name=buildings/*/freezers/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `chilled_water_differential_pressure_sensor` | `double` | no | `pascals` | `chilled_water_differential_pressure_sensor` | 16 |
| `compressor_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `compressor_lost_power_alarm` | 17 |
| `compressor_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `compressor_run_command` | 18 |
| `compressor_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 19 |
| `compressor_run_time_accumulator` | `double` | no | `seconds` | `compressor_run_time_accumulator` | 20 |
| `compressor_speed_percentage_command` | `double` | yes | `percent` | `compressor_speed_percentage_command` | 21 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 22 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 23 |
| `defrost_run_command` | `OffOnValue` | yes | `OffOnValue` | `defrost_run_command` | 24 |
| `defrost_run_status` | `OffOnValue` | no | `OffOnValue` | `defrost_run_status` | 25 |
| `defrost_temperature_sensor` | `double` | no | `kelvin` | `defrost_temperature_sensor` | 26 |
| `defrost_temperature_setpoint` | `double` | yes | `kelvin` | `defrost_temperature_setpoint` | 27 |
| `discharge_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `discharge_air_flowrate_capacity` | 28 |
| `discharge_air_static_pressure_sensor` | `double` | no | `pascals` | `discharge_air_static_pressure_sensor` | 29 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 30 |
| `discharge_fan_current_sensor` | `double` | no | `amperes` | `discharge_fan_current_sensor` | 31 |
| `discharge_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_fan_lost_power_alarm` | 32 |
| `discharge_fan_power_capacity` | `double` | at create | `watts` | `discharge_fan_power_capacity` | 33 |
| `discharge_fan_power_sensor` | `double` | no | `watts` | `discharge_fan_power_sensor` | 34 |
| `discharge_fan_run_command` | `AutoOffOnUnknownValue` | yes | `AutoOffOnUnknownValue` | `discharge_fan_run_command` | 35 |
| `discharge_fan_run_status` | `AutoOffOnUnknownValue` | no | `AutoOffOnUnknownValue` | `discharge_fan_run_status` | 36 |
| `discharge_fan_run_time_accumulator` | `double` | no | `seconds` | `discharge_fan_run_time_accumulator` | 37 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 38 |
| `failed_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_compressor_alarm` | 39 |
| `failed_defrost_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_defrost_temperature_alarm` | 40 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 41 |
| `failed_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_fan_alarm` | 42 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 43 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 44 |
| `high_defrost_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_defrost_temperature_alarm` | 45 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 46 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 47 |
| `leaving_cooling_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_cooling_coil_temperature_sensor` | 48 |
| `low_chilled_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_water_differential_pressure_alarm` | 49 |
| `low_limit_chilled_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `low_limit_chilled_water_differential_pressure_setpoint` | 50 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 51 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 52 |
| `master_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `master_alarm` | 53 |
| `model_label` | `string` | at create | -- | `model_label` | 54 |
| `overload_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_compressor_alarm` | 55 |
| `overload_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_discharge_fan_alarm` | 56 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 57 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 58 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 59 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 60 |
| `zone_air_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_temperature_setpoint` | 61 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 62 |

### Multistate enums

6 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_off_on_unknown_value.proto` | `AutoOffOnUnknownValue` | `AUTO`, `OFF`, `ON`, `UNKNOWN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

3 canonical types, each a value of `FreezerType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `FREEZER_TYPE_FRZ_CDPM` | `HVAC/FRZ_CDPM` | `CDPM`, `FRZ` | Freezer with chilled water coil and differential pressure monitoring. |
| `FREEZER_TYPE_FRZ_DFSS_DEFSS_DEFSTC_DXZTC` | `HVAC/FRZ_DFSS_DEFSS_DEFSTC_DXZTC` | `DEFSS`, `DEFSTC`, `DFSS`, `DXZTC`, `FRZ` | Freezer with discharge fan,compressor, defrost run and temperature control. |
| `FREEZER_TYPE_FRZ_DXZTC_DFSS` | `HVAC/FRZ_DXZTC_DFSS` | `DFSS`, `DXZTC`, `FRZ` | Freezer with discharge fan run duration monitoring with compressor run control . |

## Provenance

Generated from `HVAC/FRZ` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
