<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# HeatingWaterSystem

Tag for heating water systems. This tag represents the system itself, and fields are mapped to it when they don't belong to another device within that system (e.g. supply_water_temperature_sensor for the supply header belongs to the system, not to any single device).

|   |   |
| --- | --- |
| Ontology type | `HVAC/HWS` |
| GUID | `548fd420-92cb-47e1-926e-d5e2500bd3c7` |
| Kind | not equipment (a system, a riser, a zone grouping) |
| Proto package | `protobuf.digitalbuildings.hvac.heating_water_system.v1` |
| Resource name | `buildings/{building}/heatingWaterSystems/{heating_water_system}` |
| Fields | 162 fields, 46 writable |
| Canonical types | 54 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `heating_water_system.proto` | the `HeatingWaterSystem` message |
| `heating_water_system_type.proto` | `HeatingWaterSystemType`, one value per canonical type (rule 7) |
| `service.proto` | the `HeatingWaterSystems` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_value.proto` | a multistate enum (rule 13) |
| `local_remote_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`HeatingWaterSystems` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `HeatingWaterSystemService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetHeatingWaterSystem` | `GET /v1/{name=buildings/*/heatingWaterSystems/*}` |
| `ListHeatingWaterSystems` | `GET /v1/{parent=buildings/*}/heatingWaterSystems` |
| `CreateHeatingWaterSystem` | `POST /v1/{parent=buildings/*}/heatingWaterSystems` |
| `UpdateHeatingWaterSystem` | `PATCH /v1/{heating_water_system.name=buildings/*/heatingWaterSystems/*}` |
| `DeleteHeatingWaterSystem` | `DELETE /v1/{name=buildings/*/heatingWaterSystems/*}` |
| `UndeleteHeatingWaterSystem` | `POST /v1/{name=buildings/*/heatingWaterSystems/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 16 |
| `bypass_valve_percentage_sensor` | `double` | no | `percent` | `bypass_valve_percentage_sensor` | 17 |
| `cogeneration_return_water_temperature_sensor` | `double` | no | `kelvin` | `cogeneration_return_water_temperature_sensor` | 18 |
| `cogeneration_return_water_temperature_setpoint` | `double` | yes | `kelvin` | `cogeneration_return_water_temperature_setpoint` | 19 |
| `cogeneration_supply_water_temperature_sensor` | `double` | no | `kelvin` | `cogeneration_supply_water_temperature_sensor` | 20 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 21 |
| `compressor_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 22 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 23 |
| `control_status` | `LocalRemoteValue` | no | `LocalRemoteValue` | `control_status` | 24 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 25 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 26 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 27 |
| `differential_pressure_sensor` | `repeated double` | no | `pascals` | `differential_pressure_sensor` | 28 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 29 |
| `differential_pressure_spec` | `double` | at create | `pascals` | `differential_pressure_specification` | 178 |
| `economizer_bypass_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `economizer_bypass_valve_command` | 31 |
| `economizer_bypass_valve_percentage_command` | `double` | yes | `percent` | `economizer_bypass_valve_percentage_command` | 32 |
| `economizer_bypass_valve_percentage_sensor` | `double` | no | `percent` | `economizer_bypass_valve_percentage_sensor` | 33 |
| `economizer_bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `economizer_bypass_valve_status` | 34 |
| `economizer_disable_command` | `OffOnValue` | yes | `OffOnValue` | `economizer_disable_command` | 35 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 36 |
| `economizer_thermal_power_sensor` | `double` | no | `watts` | `economizer_thermal_power_sensor` | 37 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 38 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 39 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 40 |
| `failed_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_bypass_valve_alarm` | 41 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 42 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 43 |
| `failed_economizer_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_economizer_bypass_valve_alarm` | 44 |
| `failed_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_flowrate_alarm` | 45 |
| `failed_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_isolation_valve_alarm` | 46 |
| `failed_makeup_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_makeup_water_flowrate_alarm` | 47 |
| `failed_primary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_primary_return_water_temperature_alarm` | 48 |
| `failed_primary_supply_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_primary_supply_water_flowrate_alarm` | 49 |
| `failed_primary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_primary_supply_water_temperature_alarm` | 50 |
| `failed_return_water_changeover_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_changeover_valve_alarm` | 51 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 52 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 53 |
| `failed_secondary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_return_water_temperature_alarm` | 54 |
| `failed_secondary_supply_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_supply_water_flowrate_alarm` | 55 |
| `failed_secondary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_supply_water_temperature_alarm` | 56 |
| `failed_secondary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_secondary_water_differential_pressure_alarm` | 57 |
| `failed_supply_water_changeover_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_changeover_valve_alarm` | 58 |
| `failed_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_isolation_valve_alarm` | 59 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 60 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 61 |
| `flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `flowrate_requirement` | 62 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 63 |
| `flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `flowrate_setpoint` | 64 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 65 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 66 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 67 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 68 |
| `heating_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_water_flowrate_sensor` | 69 |
| `heating_water_valve_percentage_command` | `double` | yes | `percent` | `heating_water_valve_percentage_command` | 70 |
| `heating_water_valve_percentage_sensor` | `double` | no | `percent` | `heating_water_valve_percentage_sensor` | 71 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 72 |
| `high_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_flowrate_alarm` | 73 |
| `high_mechanical_heating_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_mechanical_heating_differential_pressure_alarm` | 74 |
| `high_primary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_primary_return_water_temperature_alarm` | 75 |
| `high_primary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_primary_supply_water_temperature_alarm` | 76 |
| `high_primary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_primary_water_differential_pressure_alarm` | 77 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 78 |
| `high_secondary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_secondary_return_water_temperature_alarm` | 79 |
| `high_secondary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_secondary_supply_water_temperature_alarm` | 80 |
| `high_secondary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_secondary_water_differential_pressure_alarm` | 81 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 82 |
| `high_thermally_conditioned_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_thermally_conditioned_water_differential_pressure_alarm` | 83 |
| `high_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_water_temperature_alarm` | 84 |
| `hot_water_tank_temperature_sensor` | `double` | no | `kelvin` | `hot_water_tank_temperature_sensor` | 85 |
| `hot_water_tank_temperature_setpoint` | `double` | yes | `kelvin` | `hot_water_tank_temperature_setpoint` | 86 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 87 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 88 |
| `local_override_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_isolation_valve_alarm` | 89 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 90 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 91 |
| `low_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_flowrate_alarm` | 92 |
| `low_limit_mechanical_heating_differential_pressure_setpoint` | `double` | yes | `pascals` | `low_limit_mechanical_heating_differential_pressure_setpoint` | 93 |
| `low_mechanical_heating_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_mechanical_heating_differential_pressure_alarm` | 94 |
| `low_primary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_primary_return_water_temperature_alarm` | 95 |
| `low_primary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_primary_supply_water_temperature_alarm` | 96 |
| `low_primary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_primary_water_differential_pressure_alarm` | 97 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 98 |
| `low_secondary_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_secondary_return_water_temperature_alarm` | 99 |
| `low_secondary_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_secondary_supply_water_temperature_alarm` | 100 |
| `low_secondary_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_secondary_water_differential_pressure_alarm` | 101 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 102 |
| `low_thermally_conditioned_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_thermally_conditioned_water_differential_pressure_alarm` | 103 |
| `makeup_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `makeup_water_flowrate_sensor` | 104 |
| `makeup_water_volume_accumulator` | `double` | no | `cubic_meters` | `makeup_water_volume_accumulator` | 105 |
| `mechanical_heating_differential_pressure_sensor` | `double` | no | `pascals` | `mechanical_heating_differential_pressure_sensor` | 106 |
| `min_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `min_flowrate_setpoint` | 107 |
| `mixing_valve_percentage_command` | `double` | yes | `percent` | `mixing_valve_percentage_command` | 108 |
| `mixing_valve_percentage_sensor` | `double` | no | `percent` | `mixing_valve_percentage_sensor` | 109 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 110 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 111 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 112 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 113 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 114 |
| `primary_return_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `primary_return_water_flowrate_sensor` | 115 |
| `primary_return_water_temperature_sensor` | `double` | no | `kelvin` | `primary_return_water_temperature_sensor` | 116 |
| `primary_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `primary_supply_water_flowrate_sensor` | 117 |
| `primary_supply_water_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `primary_supply_water_flowrate_setpoint` | 118 |
| `primary_supply_water_temperature_sensor` | `double` | no | `kelvin` | `primary_supply_water_temperature_sensor` | 119 |
| `primary_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `primary_supply_water_temperature_setpoint` | 120 |
| `primary_water_cooling_thermal_power_sensor` | `double` | no | `watts` | `primary_water_cooling_thermal_power_sensor` | 121 |
| `primary_water_differential_pressure_sensor` | `double` | no | `pascals` | `primary_water_differential_pressure_sensor` | 122 |
| `primary_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `primary_water_differential_pressure_setpoint` | 123 |
| `primary_water_heating_thermal_power_sensor` | `double` | no | `watts` | `primary_water_heating_thermal_power_sensor` | 124 |
| `process_water_differential_pressure_sensor` | `repeated double` | no | `pascals` | `process_water_differential_pressure_sensor` | 125 |
| `program_differential_pressure_setpoint` | `double` | yes | `pascals` | `program_differential_pressure_setpoint` | 126 |
| `program_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `program_supply_water_temperature_setpoint` | 127 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 128 |
| `return_water_changeover_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_changeover_valve_command` | 129 |
| `return_water_changeover_valve_percentage_sensor` | `double` | no | `percent` | `return_water_changeover_valve_percentage_sensor` | 130 |
| `return_water_changeover_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_changeover_valve_status` | 131 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 132 |
| `return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `return_water_isolation_valve_percentage_command` | 133 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 134 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 135 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 136 |
| `return_water_temperature_setpoint` | `double` | yes | `kelvin` | `return_water_temperature_setpoint` | 137 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 138 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 139 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 140 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 141 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 142 |
| `secondary_return_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `secondary_return_water_flowrate_sensor` | 143 |
| `secondary_return_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_return_water_temperature_sensor` | 144 |
| `secondary_supply_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `secondary_supply_water_flowrate_sensor` | 145 |
| `secondary_supply_water_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `secondary_supply_water_flowrate_setpoint` | 146 |
| `secondary_supply_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_supply_water_temperature_sensor` | 147 |
| `secondary_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `secondary_supply_water_temperature_setpoint` | 148 |
| `secondary_water_cooling_thermal_power_sensor` | `double` | no | `watts` | `secondary_water_cooling_thermal_power_sensor` | 149 |
| `secondary_water_differential_pressure_sensor` | `double` | no | `pascals` | `secondary_water_differential_pressure_sensor` | 150 |
| `secondary_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `secondary_water_differential_pressure_setpoint` | 151 |
| `secondary_water_heating_thermal_power_sensor` | `double` | no | `watts` | `secondary_water_heating_thermal_power_sensor` | 152 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 153 |
| `supervisor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `supervisor_alarm` | 154 |
| `supervisor_control_mode` | `DisabledEnabledValue` | no | `DisabledEnabledValue` | `supervisor_control_mode` | 155 |
| `supervisor_differential_pressure_setpoint` | `double` | yes | `pascals` | `supervisor_differential_pressure_setpoint` | 156 |
| `supervisor_run_command` | `OffOnValue` | yes | `OffOnValue` | `supervisor_run_command` | 157 |
| `supervisor_supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supervisor_supply_water_temperature_setpoint` | 158 |
| `supply_water_changeover_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_changeover_valve_command` | 159 |
| `supply_water_changeover_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_changeover_valve_percentage_sensor` | 160 |
| `supply_water_changeover_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_changeover_valve_status` | 161 |
| `supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_water_isolation_valve_command` | 162 |
| `supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `supply_water_isolation_valve_percentage_command` | 163 |
| `supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_isolation_valve_percentage_sensor` | 164 |
| `supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_water_isolation_valve_status` | 165 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 166 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 167 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 168 |
| `sync_economizer_mechanical_cooling_mode` | `OffOnValue` | no | `OffOnValue` | `sync_economizer_mechanical_cooling_mode` | 169 |
| `thermal_power_capacity` | `double` | at create | `watts` | `thermal_power_capacity` | 170 |
| `thermally_conditioned_water_differential_pressure_sensor` | `double` | no | `pascals` | `thermally_conditioned_water_differential_pressure_sensor` | 171 |
| `thermally_conditioned_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `thermally_conditioned_water_differential_pressure_setpoint` | 172 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 173 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 174 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 175 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 176 |
| `water_leak_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_leak_alarm` | 177 |

### Multistate enums

11 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `disabled_enabled_value.proto` | `DisabledEnabledValue` | `DISABLED`, `ENABLED` |
| `local_remote_value.proto` | `LocalRemoteValue` | `LOCAL`, `REMOTE` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

54 canonical types, each a value of `HeatingWaterSystemType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `HEATING_WATER_SYSTEM_TYPE_HWS_BYPVPM_WSEBYPVPM_PRSWTC_PRSWFRC_SEWFRM` | `HVAC/HWS_BYPVPM_WSEBYPVPM_PRSWTC_PRSWFRC_SEWFRM` | `BYPVPM`, `HWS`, `PRSWFRC`, `PRSWTC`, `SEWFRM`, `WSEBYPVPM` | Heating water system with primary water supply temperature and flowrate control, secondary loop supply flowrate monitoring, and water side economizing. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_HLPM_WDPC_WFRM_WDT` | `HVAC/HWS_HLPM_WDPC_WFRM_WDT` | `HLPM`, `HWS`, `WDPC`, `WDT`, `WFRM` | Heating water system with differential pressure control, thermal power, flowrate and delta-T monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_PWDT_PRSWFRC_SESWTC_SEWDPC_SEWFRM` | `HVAC/HWS_PWDT_PRSWFRC_SESWTC_SEWDPC_SEWFRM` | `HWS`, `PRSWFRC`, `PWDT`, `SESWTC`, `SEWDPC`, `SEWFRM` | Primary/secondary heating water system with secondary loop temperature and differential pressure control and primary flowrate control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_PWDT_PRWDPC_SESWTC_SEWDPC_SESWFRC_BYPVPM` | `HVAC/HWS_PWDT_PRWDPC_SESWTC_SEWDPC_SESWFRC_BYPVPM` | `BYPVPM`, `HWS`, `PRWDPC`, `PWDT`, `SESWFRC`, `SESWTC`, `SEWDPC` | Heating water system with primary water temperature differential monitoring, secondary loop supply water temperature and differential pressure control, and secondary supply flowrate monitoring with a bypass valve. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_PWDT_PRWFRM_SESWTC_SEWDPC_SEWFRM` | `HVAC/HWS_PWDT_PRWFRM_SESWTC_SEWDPC_SEWFRM` | `HWS`, `PRWFRM`, `PWDT`, `SESWTC`, `SEWDPC`, `SEWFRM` | Primary/secondary heating water system with secondary loop temperature and differential pressure control and flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_PWDT_SESWTC_SEWDPC_PRSWFRC` | `HVAC/HWS_PWDT_SESWTC_SEWDPC_PRSWFRC` | `HWS`, `PRSWFRC`, `PWDT`, `SESWTC`, `SEWDPC` | Heating water system with primary water temperature differential monitoring, secondary loop supply water temperature and differential pressure control, and primary flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_PWDT_SESWTC_SEWDPC_SERWFRM_SEWTM` | `HVAC/HWS_PWDT_SESWTC_SEWDPC_SERWFRM_SEWTM` | `HWS`, `PWDT`, `SERWFRM`, `SESWTC`, `SEWDPC`, `SEWTM` | Heating water system with primary water temperature differential monitoring, secondary loop supply water temperature and differential pressure control, and secondary flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_PWDT_SESWTC_SEWDPC_SEWFRM_SEWTM` | `HVAC/HWS_PWDT_SESWTC_SEWDPC_SEWFRM_SEWTM` | `HWS`, `PWDT`, `SESWTC`, `SEWDPC`, `SEWFRM`, `SEWTM` | Heating water system with primary water temperature differential monitoring, secondary loop supply water temperature and differential pressure control, and secondary supply flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_RWTC` | `HVAC/HWS_RWTC` | `HWS`, `RWTC` | Simple heating water system with return temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_RWTC_MXVPM` | `HVAC/HWS_RWTC_MXVPM` | `HWS`, `MXVPM`, `RWTC` | Heating water system with mixed return temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_RWTC_SWTM_WDPM_WFRM_HLPM` | `HVAC/HWS_RWTC_SWTM_WDPM_WFRM_HLPM` | `HLPM`, `HWS`, `RWTC`, `SWTM`, `WDPM`, `WFRM` | Heating water system with return water temperature control, and supply water temperature, differential pressure and heating thermal power monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_RWTC_WDPC` | `HVAC/HWS_RWTC_WDPC` | `HWS`, `RWTC`, `WDPC` | Simple heating water system with return temp control and differential pressure control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_RWTC_WSEBYPVM` | `HVAC/HWS_RWTC_WSEBYPVM` | `HWS`, `RWTC`, `WSEBYPVM` | Heating water system for freezer underslab heating with return temp control and bypass valve for economizing. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SEWDPC_SESWTC_SERWFRM_PRWFRM_PWDT_BYPVPM` | `HVAC/HWS_SEWDPC_SESWTC_SERWFRM_PRWFRM_PWDT_BYPVPM` | `BYPVPM`, `HWS`, `PRWFRM`, `PWDT`, `SERWFRM`, `SESWTC`, `SEWDPC` | Heating water system with secondary loop supply water temperature and differential pressure control, primary and secondary flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS` | `HVAC/HWS_SS` | `HWS`, `SS` | Simple hot water system with status only |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_ALS` | `HVAC/HWS_SS_ALS` | `HWS`, `SS` | Heating water system with optional alarm, mode and status are being operated and monitored. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_HWTTC_PWDPM_2X` | `HVAC/HWS_SS_HWTTC_PWDPM2X` | `HWS`, `HWTTC`, `PWDPM2X`, `SS` | Solar Heating water system with tank temp, pressure, pump and compressor monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_PWDT_PRWDPC_PRWFRM_SESWTC_SEWDPC` | `HVAC/HWS_SS_PWDT_PRWDPC_PRWFRM_SESWTC_SEWDPC` | `HWS`, `PRWDPC`, `PRWFRM`, `PWDT`, `SESWTC`, `SEWDPC`, `SS` | Primary/secondary heating water system with secondary loop temperature control, primary/secondary loop differential pressure control, and primary loop flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_RWTC_MXVPM` | `HVAC/HWS_SS_RWTC_MXVPM` | `HWS`, `MXVPM`, `RWTC`, `SS` | Heating water system with run control and mixed return temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_RWTC_SWTC` | `HVAC/HWS_SS_RWTC_SWTC` | `HWS`, `RWTC`, `SS`, `SWTC` | Heating water system with temperature control between return/supply water |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_SWTC_WDPC` | `HVAC/HWS_SS_SWTC_WDPC` | `HWS`, `SS`, `SWTC`, `WDPC` | Simple heating water system with supply temperature and differential pressure control |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_SWTC_WDPC_WFRM_HWTTC_HLPM` | `HVAC/HWS_SS_SWTC_WDPC_WFRM_HWTTC_HLPM` | `HLPM`, `HWS`, `HWTTC`, `SS`, `SWTC`, `WDPC`, `WFRM` | Heating water system with schedule run command, heating thermal power monitoring, supply water temperature control, differential pressure control, flowrate monitoring, and hot water tank temperature control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SS_WDT` | `HVAC/HWS_SS_WDT` | `HWS`, `SS`, `WDT` | Heating water system with temperature reading between return/supply water |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC` | `HVAC/HWS_SWTC` | `HWS`, `SWTC` | Simple heating water system with supply temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_BYPVPM` | `HVAC/HWS_SWTC_BYPVPM` | `BYPVPM`, `HWS`, `SWTC` | Heating water system with supply temp control and bypass. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_BYPVPM_WDPC_WFRC` | `HVAC/HWS_SWTC_BYPVPM_WDPC_WFRC` | `BYPVPM`, `HWS`, `SWTC`, `WDPC`, `WFRC` | Heating water system (temp/pressure control) with bypass control and flow monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_MXVPM` | `HVAC/HWS_SWTC_MXVPM` | `HWS`, `MXVPM`, `SWTC` | Heating water system with mixed supply temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_SWISOVPM_RWISOVPM` | `HVAC/HWS_SWTC_SWISOVPM_RWISOVPM` | `HWS`, `RWISOVPM`, `SWISOVPM`, `SWTC` | Simple heating water system with supply temp control and return/supply isolation. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC` | `HVAC/HWS_SWTC_WDPC` | `HWS`, `SWTC`, `WDPC` | Simple heating water system with supply temp and differential pressure control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_2X` | `HVAC/HWS_SWTC_WDPC2X` | `HWS`, `SWTC`, `WDPC2X` | Heating water system with supply temp control and two differential pressure controlled headers. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_BYPVFRC` | `HVAC/HWS_SWTC_WDPC_BYPVFRC` | `BYPVFRC`, `HWS`, `SWTC`, `WDPC` | Heating water system (temp/pressure control) with bypass valve flow control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_BYPVPM_HWVM` | `HVAC/HWS_SWTC_WDPC_BYPVPM_HWVM` | `BYPVPM`, `HWS`, `HWVM`, `SWTC`, `WDPC` | Heating water system with water supply temperature control, differential pressure control, bypass valve control and heating water valve control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_BYPVPM_MXVPM` | `HVAC/HWS_SWTC_WDPC_BYPVPM_MXVPM` | `BYPVPM`, `HWS`, `MXVPM`, `SWTC`, `WDPC` | Heating water system with differential pressure and supply temp control; bypass and mixing utilized. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_CGRWTC` | `HVAC/HWS_SWTC_WDPC_CGRWTC` | `CGRWTC`, `HWS`, `SWTC`, `WDPC` | Heating water system with supply temp and differential pressure control, with cogen tie-in. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_MINFC` | `HVAC/HWS_SWTC_WDPC_MINFC` | `HWS`, `MINFC`, `SWTC`, `WDPC` | Heating water system (temp/pressure control) with bypass controlling to minimum flow sensor and setpoint. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_MMHWDPC_WFRM` | `HVAC/HWS_SWTC_WDPC_MMHWDPC_WFRM` | `HWS`, `MMHWDPC`, `SWTC`, `WDPC`, `WFRM` | Heating water system with differential pressure control, bypass valve minimal mechanical heating differential pressure control and flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_PWDT` | `HVAC/HWS_SWTC_WDPC_PWDT` | `HWS`, `PWDT`, `SWTC`, `WDPC` | Primary/secondary heating water system with differential pressure and supply temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_SWTCSCM_WDPCSCM` | `HVAC/HWS_SWTC_WDPC_SWTCSCM_WDPCSCM` | `HWS_SWTC_WDPC`, `SWTCSCM`, `WDPCSCM` | Simple heating water system with supply temp and differential pressure control and with supervisor control mode types (machine learning). |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_WFRC_BYPVPM_PWDT` | `HVAC/HWS_SWTC_WDPC_WFRC_BYPVPM_PWDT` | `BYPVPM`, `HWS`, `PWDT`, `SWTC`, `WDPC`, `WFRC` | Primary secondary heating water system with operable decoupler. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_WFRM` | `HVAC/HWS_SWTC_WDPC_WFRM` | `HWS`, `SWTC`, `WDPC`, `WFRM` | Simple heating water system with supply temp and differential pressure control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_WFRM_BYPVPM_HLPM` | `HVAC/HWS_SWTC_WDPC_WFRM_BYPVPM_HLPM` | `BYPVPM`, `HLPM`, `HWS`, `SWTC`, `WDPC`, `WFRM` | Heating water system with supply temperature control, flowrate monitoring, differential pressure control and bypass valve control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_WFRM_HWTTC` | `HVAC/HWS_SWTC_WDPC_WFRM_HWTTC` | `HWS`, `HWTTC`, `SWTC`, `WDPC`, `WFRM` | Simple heating water system with supply temp and differential pressure control and hot water tank temperature control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_WFRM_MINFC` | `HVAC/HWS_SWTC_WDPC_WFRM_MINFC` | `HWS`, `MINFC`, `SWTC`, `WDPC`, `WFRM` | Heating water system with supply temperature control, differential pressure control, flowrate monitoring and minimum flow control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPC_WFRM_PWDT` | `HVAC/HWS_SWTC_WDPC_WFRM_PWDT` | `HWS`, `PWDT`, `SWTC`, `WDPC`, `WFRM` | Primary/secondary heating water system with differential pressure and supply temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPM_WFRM` | `HVAC/HWS_SWTC_WDPM_WFRM` | `HWS`, `SWTC`, `WDPM`, `WFRM` | Simple heating water system with supply temp, differential pressure monitoring and water flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WDPM_WFRM_HLPM` | `HVAC/HWS_SWTC_WDPM_WFRM_HLPM` | `HLPM`, `HWS`, `SWTC`, `WDPM`, `WFRM` | Heating water system with heating thermal power monitoring, supply water temperature control, differential pressure control, and flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTC_WFRM` | `HVAC/HWS_SWTC_WFRM` | `HWS`, `SWTC`, `WFRM` | Simple heating water system with supply temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTM` | `HVAC/HWS_SWTM` | `HWS`, `SWTM` | Heating water system with supply temperature monitoring |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTM_MWFRM` | `HVAC/HWS_SWTM_MWFRM` | `HWS`, `MWFRM`, `SWTM` | Heating water system with supply temperature monitoring and makeup water flowrate monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_SWTM_WDPC_BYPVPM` | `HVAC/HWS_SWTM_WDPC_BYPVPM` | `BYPVPM`, `HWS`, `SWTM`, `WDPC` | Heating water system with supply temperature monitoring, differential pressure control and bypass valve control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_THCWDPC_RWCHVVM_SWCHVVM_PWDT_SESWTC_PWRFM_SEWDPC_RWISOVM_SWISOVM` | `HVAC/HWS_THCWDPC_RWCHVVM_SWCHVVM_PWDT_SESWTC_PWRFM_SEWDPC_RWISOVM_SWISOVM` | `HWS`, `PWDT`, `PWRFM`, `RWCHVVM`, `RWISOVM`, `SESWTC`, `SEWDPC`, `SWCHVVM`, `SWISOVM`, `THCWDPC` | The heating water system with thermally conditioned water valve, primary supply temperature and flowrate monitoring, boiler supply and return isolation valves, and differential pressure monitoring. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_WDPC_WDT` | `HVAC/HWS_WDPC_WDT` | `HWS`, `WDPC`, `WDT` | Heating water system with temperature reading between return/supply water and differential pressure control |
| `HEATING_WATER_SYSTEM_TYPE_HWS_WFRC_SWTC` | `HVAC/HWS_WFRC_SWTC` | `HWS`, `SWTC`, `WFRC` | Heating water system with flowrate and suppy temp control. |
| `HEATING_WATER_SYSTEM_TYPE_HWS_WFRM_SWTC_HLPM` | `HVAC/HWS_WFRM_SWTC_HLPM` | `HLPM`, `HWS`, `SWTC`, `WFRM` | Heating water system with supply temp control, and flowrate and thermal power monitoring. |

## Provenance

Generated from `HVAC/HWS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
