<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# MakeUpAirUnit

Tag for make-up air units. MAUs serve air to a space or group of spaces, but are not responsible for the exhaust of air from that space; this distinguishes it from a DOAS system, which supplies air and also exhausts it.

|   |   |
| --- | --- |
| Ontology type | `HVAC/MAU` |
| GUID | `9a8057d1-9ffd-4ef3-8e3e-7ba2b85ae523` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.make_up_air_unit.v1` |
| Resource name | `buildings/{building}/makeUpAirUnits/{make_up_air_unit}` |
| Fields | 277 fields, 80 writable |
| Canonical types | 86 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `make_up_air_unit.proto` | the `MakeUpAirUnit` message |
| `make_up_air_unit_type.proto` | `MakeUpAirUnitType`, one value per canonical type (rule 7) |
| `service.proto` | the `MakeUpAirUnits` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_closed_open_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_manual_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `bypass_vfd_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`MakeUpAirUnits` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `MakeUpAirUnitService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetMakeUpAirUnit` | `GET /v1/{name=buildings/*/makeUpAirUnits/*}` |
| `ListMakeUpAirUnits` | `GET /v1/{parent=buildings/*}/makeUpAirUnits` |
| `CreateMakeUpAirUnit` | `POST /v1/{parent=buildings/*}/makeUpAirUnits` |
| `UpdateMakeUpAirUnit` | `PATCH /v1/{make_up_air_unit.name=buildings/*/makeUpAirUnits/*}` |
| `DeleteMakeUpAirUnit` | `DELETE /v1/{name=buildings/*/makeUpAirUnits/*}` |
| `UndeleteMakeUpAirUnit` | `POST /v1/{name=buildings/*/makeUpAirUnits/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `ac_voltage_sensor` | `repeated double` | no | `volts` | `ac_voltage_sensor` | 16 |
| `building_air_static_pressure_sensor` | `double` | no | `pascals` | `building_air_static_pressure_sensor` | 17 |
| `building_air_static_pressure_setpoint` | `double` | yes | `pascals` | `building_air_static_pressure_setpoint` | 18 |
| `carbon_filter_differential_pressure_sensor` | `double` | no | `pascals` | `carbon_filter_differential_pressure_sensor` | 19 |
| `chilled_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_return_water_isolation_valve_status` | 20 |
| `chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_return_water_temperature_sensor` | 21 |
| `chilled_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_command` | 22 |
| `chilled_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_status` | 23 |
| `chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `chilled_supply_water_temperature_sensor` | 24 |
| `chilled_water_circulation_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `chilled_water_circulation_pump_run_command` | 25 |
| `chilled_water_circulation_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `chilled_water_circulation_pump_run_status` | 26 |
| `chilled_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `chilled_water_flowrate_sensor` | 27 |
| `chilled_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_water_isolation_valve_command` | 28 |
| `chilled_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_water_isolation_valve_status` | 29 |
| `chilled_water_valve_percentage_command` | `repeated double` | yes | `percent` | `chilled_water_valve_percentage_command` | 30 |
| `chilled_water_valve_percentage_sensor` | `repeated double` | no | `percent` | `chilled_water_valve_percentage_sensor` | 31 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 32 |
| `compressor_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `compressor_lost_power_alarm` | 33 |
| `compressor_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `compressor_run_command` | 34 |
| `compressor_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `compressor_run_status` | 35 |
| `compressor_run_time_accumulator` | `repeated double` | no | `seconds` | `compressor_run_time_accumulator` | 36 |
| `compressor_speed_frequency_sensor` | `double` | no | `hertz` | `compressor_speed_frequency_sensor` | 37 |
| `compressor_speed_percentage_command` | `repeated double` | yes | `percent` | `compressor_speed_percentage_command` | 38 |
| `compressor_speed_percentage_sensor` | `double` | no | `percent` | `compressor_speed_percentage_sensor` | 39 |
| `condensate_water_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `condensate_water_alarm` | 40 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 41 |
| `cooldown_run_command` | `OffOnValue` | yes | `OffOnValue` | `cooldown_run_command` | 42 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 43 |
| `cooling_percentage_sensor` | `double` | no | `percent` | `cooling_percentage_sensor` | 44 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 45 |
| `cooling_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `cooling_run_command` | 46 |
| `cooling_stage_run_count` | `int64` | no | count | `cooling_stage_run_count` | 47 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 48 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 49 |
| `dc_voltage_sensor` | `repeated double` | no | `volts` | `dc_voltage_sensor` | 50 |
| `dehumidification_run_command` | `OffOnValue` | yes | `OffOnValue` | `dehumidification_run_command` | 51 |
| `dehumidification_run_status` | `OffOnValue` | no | `OffOnValue` | `dehumidification_run_status` | 52 |
| `discharge_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_cooling_temperature_setpoint` | 53 |
| `discharge_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `discharge_air_flowrate_capacity` | 54 |
| `discharge_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `discharge_air_flowrate_sensor` | 55 |
| `discharge_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `discharge_air_flowrate_setpoint` | 56 |
| `discharge_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_heating_temperature_setpoint` | 57 |
| `discharge_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `discharge_air_relative_humidity_sensor` | 58 |
| `discharge_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `discharge_air_specificenthalpy_sensor` | 59 |
| `discharge_air_static_pressure_sensor` | `double` | no | `pascals` | `discharge_air_static_pressure_sensor` | 60 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 61 |
| `discharge_air_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_temperature_setpoint` | 62 |
| `discharge_fan_current_sensor` | `repeated double` | no | `amperes` | `discharge_fan_current_sensor` | 63 |
| `discharge_fan_energy_accumulator` | `double` | no | `joules` | `discharge_fan_energy_accumulator` | 64 |
| `discharge_fan_lost_power_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_fan_lost_power_alarm` | 65 |
| `discharge_fan_power_capacity` | `double` | at create | `watts` | `discharge_fan_power_capacity` | 66 |
| `discharge_fan_power_sensor` | `repeated double` | no | `watts` | `discharge_fan_power_sensor` | 67 |
| `discharge_fan_rotationalvelocity_sensor` | `repeated double` | no | `revolutions_per_minute` | `discharge_fan_rotationalvelocity_sensor` | 68 |
| `discharge_fan_run_command` | `repeated AutoOffOnUnknownValue` | yes | `AutoOffOnUnknownValue` | `discharge_fan_run_command` | 69 |
| `discharge_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `discharge_fan_run_mode` | 70 |
| `discharge_fan_run_status` | `repeated AutoOffOnUnknownValue` | no | `AutoOffOnUnknownValue` | `discharge_fan_run_status` | 71 |
| `discharge_fan_run_time_accumulator` | `double` | no | `seconds` | `discharge_fan_run_time_accumulator` | 72 |
| `discharge_fan_speed_frequency_sensor` | `repeated double` | no | `hertz` | `discharge_fan_speed_frequency_sensor` | 73 |
| `discharge_fan_speed_mode` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | no | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `discharge_fan_speed_mode` | 74 |
| `discharge_fan_speed_percentage_command` | `repeated double` | yes | `percent` | `discharge_fan_speed_percentage_command` | 75 |
| `discharge_fan_speed_percentage_sensor` | `repeated double` | no | `percent` | `discharge_fan_speed_percentage_sensor` | 76 |
| `discharge_fan_torque_sensor` | `double` | no | `newton_meters` | `discharge_fan_torque_sensor` | 77 |
| `discharge_fan_voltage_sensor` | `repeated double` | no | `volts` | `discharge_fan_voltage_sensor` | 78 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 79 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 80 |
| `emergency_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `emergency_alarm` | 81 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 82 |
| `evaporative_cooler_run_command` | `OffOnValue` | yes | `OffOnValue` | `evaporative_cooler_run_command` | 83 |
| `evaporative_cooler_run_status` | `OffOnValue` | no | `OffOnValue` | `evaporative_cooler_run_status` | 84 |
| `exhaust_air_damper_percentage_command` | `double` | yes | `percent` | `exhaust_air_damper_percentage_command` | 85 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 86 |
| `failed_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_temperature_alarm` | 87 |
| `failed_chilled_water_circulation_pump_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_circulation_pump_alarm` | 88 |
| `failed_chilled_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_water_valve_alarm` | 89 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 90 |
| `failed_compressor_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_compressor_alarm` | 91 |
| `failed_cooling_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_cooling_alarm` | 92 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 93 |
| `failed_discharge_fan_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_fan_alarm` | 94 |
| `failed_heater_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heater_alarm` | 95 |
| `failed_heating_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_alarm` | 96 |
| `failed_heating_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_water_valve_alarm` | 97 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 98 |
| `failed_leaving_air_preheating_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_leaving_air_preheating_coil_temperature_alarm` | 99 |
| `failed_leaving_cooling_coil_temperature_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_leaving_cooling_coil_temperature_alarm` | 100 |
| `failed_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_mixed_air_temperature_alarm` | 101 |
| `failed_outside_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_damper_alarm` | 102 |
| `failed_outside_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_flowrate_alarm` | 103 |
| `failed_outside_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_outside_air_temperature_alarm` | 104 |
| `failed_supply_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_damper_alarm` | 105 |
| `failed_supply_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_relative_humidity_alarm` | 106 |
| `failed_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_static_pressure_alarm` | 107 |
| `failed_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_temperature_alarm` | 108 |
| `failed_supply_fan_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_fan_alarm` | 109 |
| `failed_ultraviolet_lamp_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_ultraviolet_lamp_alarm` | 110 |
| `failed_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_co2_concentration_alarm` | 301 |
| `failed_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_relative_humidity_alarm` | 112 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 113 |
| `filter_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `filter_alarm` | 114 |
| `filter_differential_pressure_sensor` | `repeated double` | no | `pascals` | `filter_differential_pressure_sensor` | 115 |
| `filter_differential_pressure_status` | `repeated AbsentPresentValue` | no | `AbsentPresentValue` | `filter_differential_pressure_status` | 116 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 117 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 118 |
| `heat_recovery_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heat_recovery_return_water_isolation_valve_status` | 119 |
| `heat_recovery_return_water_temperature_sensor` | `double` | no | `kelvin` | `heat_recovery_return_water_temperature_sensor` | 120 |
| `heat_recovery_run_command` | `OffOnValue` | yes | `OffOnValue` | `heat_recovery_run_command` | 121 |
| `heat_recovery_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heat_recovery_supply_water_isolation_valve_command` | 122 |
| `heat_recovery_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heat_recovery_supply_water_isolation_valve_status` | 123 |
| `heat_recovery_supply_water_temperature_sensor` | `double` | no | `kelvin` | `heat_recovery_supply_water_temperature_sensor` | 124 |
| `heater_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heater_run_command` | 125 |
| `heater_run_status` | `OffOnValue` | no | `OffOnValue` | `heater_run_status` | 126 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 127 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 128 |
| `heating_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heating_run_command` | 129 |
| `heating_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_supply_water_isolation_valve_command` | 130 |
| `heating_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_supply_water_isolation_valve_status` | 131 |
| `heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `heating_supply_water_temperature_sensor` | 132 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 133 |
| `heating_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_water_flowrate_sensor` | 134 |
| `heating_water_valve_percentage_command` | `double` | yes | `percent` | `heating_water_valve_percentage_command` | 135 |
| `heating_water_valve_percentage_sensor` | `double` | no | `percent` | `heating_water_valve_percentage_sensor` | 136 |
| `high_building_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_building_air_static_pressure_alarm` | 137 |
| `high_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_chilled_supply_water_temperature_alarm` | 138 |
| `high_discharge_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_flowrate_alarm` | 139 |
| `high_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_static_pressure_alarm` | 140 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 141 |
| `high_leaving_air_preheating_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_leaving_air_preheating_coil_temperature_alarm` | 142 |
| `high_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_leaving_cooling_coil_temperature_alarm` | 143 |
| `high_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_mixed_air_temperature_alarm` | 144 |
| `high_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_flowrate_alarm` | 145 |
| `high_supply_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_relative_humidity_alarm` | 146 |
| `high_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_static_pressure_alarm` | 147 |
| `high_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_temperature_alarm` | 148 |
| `high_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_co2_concentration_alarm` | 302 |
| `high_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_relative_humidity_alarm` | 150 |
| `high_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_static_pressure_alarm` | 151 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 152 |
| `humidification_percentage_command` | `double` | yes | `percent` | `humidification_percentage_command` | 153 |
| `humidification_run_command` | `OffOnValue` | yes | `OffOnValue` | `humidification_run_command` | 154 |
| `humidification_run_status` | `OffOnValue` | no | `OffOnValue` | `humidification_run_status` | 155 |
| `leaving_air_preheating_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_air_preheating_coil_temperature_sensor` | 156 |
| `leaving_air_preheating_coil_temperature_setpoint` | `double` | yes | `kelvin` | `leaving_air_preheating_coil_temperature_setpoint` | 157 |
| `leaving_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_coil_temperature_sensor` | 158 |
| `leaving_cooling_coil_temperature_sensor` | `repeated double` | no | `kelvin` | `leaving_cooling_coil_temperature_sensor` | 159 |
| `leaving_cooling_coil_temperature_setpoint` | `double` | yes | `kelvin` | `leaving_cooling_coil_temperature_setpoint` | 160 |
| `leaving_heating_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_heating_coil_temperature_sensor` | 161 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 162 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 163 |
| `local_override_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_compressor_alarm` | 164 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 165 |
| `low_building_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_building_air_static_pressure_alarm` | 166 |
| `low_chilled_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_chilled_supply_water_temperature_alarm` | 167 |
| `low_discharge_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_flowrate_alarm` | 168 |
| `low_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_static_pressure_alarm` | 169 |
| `low_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_temperature_alarm` | 170 |
| `low_leaving_air_preheating_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_leaving_air_preheating_coil_temperature_alarm` | 171 |
| `low_leaving_cooling_coil_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_leaving_cooling_coil_temperature_alarm` | 172 |
| `low_limit_outside_air_damper_percentage_command` | `double` | yes | `percent` | `low_limit_outside_air_damper_percentage_command` | 173 |
| `low_mixed_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_mixed_air_temperature_alarm` | 174 |
| `low_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_flowrate_alarm` | 175 |
| `low_supply_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_relative_humidity_alarm` | 176 |
| `low_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_static_pressure_alarm` | 177 |
| `low_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_temperature_alarm` | 178 |
| `low_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_relative_humidity_alarm` | 179 |
| `low_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_static_pressure_alarm` | 180 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 181 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 182 |
| `max_zone_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `max_zone_air_co2_concentration_sensor` | 303 |
| `mixed_air_temperature_sensor` | `double` | no | `kelvin` | `mixed_air_temperature_sensor` | 184 |
| `model_label` | `string` | at create | -- | `model_label` | 185 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 186 |
| `outside_air_aqi_sensor` | `double` | no | `epa` | `outside_air_aqi_sensor` | 187 |
| `outside_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_co2_concentration_sensor` | 304 |
| `outside_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `outside_air_damper_command` | 189 |
| `outside_air_damper_percentage_command` | `repeated double` | yes | `percent` | `outside_air_damper_percentage_command` | 190 |
| `outside_air_damper_percentage_sensor` | `repeated double` | no | `percent` | `outside_air_damper_percentage_sensor` | 191 |
| `outside_air_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `outside_air_damper_status` | 192 |
| `outside_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `outside_air_dewpoint_temperature_sensor` | 193 |
| `outside_air_flowrate_sensor` | `repeated double` | no | `cubic_meters_per_second` | `outside_air_flowrate_sensor` | 194 |
| `outside_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `outside_air_flowrate_setpoint` | 195 |
| `outside_air_pm2pt5_density_sensor` | `double` | no | `kilograms_per_cubic_meter` | `outside_air_pm2pt5_density_sensor` | 305 |
| `outside_air_pressure_sensor` | `double` | no | `pascals` | `outside_air_pressure_sensor` | 197 |
| `outside_air_rain_level_sensor` | `double` | no | `meters` | `outside_air_rain_level_sensor` | 198 |
| `outside_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `outside_air_relative_humidity_sensor` | 199 |
| `outside_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `outside_air_specificenthalpy_sensor` | 200 |
| `outside_air_temperature_sensor` | `double` | no | `kelvin` | `outside_air_temperature_sensor` | 201 |
| `outside_air_voc_concentration_sensor` | `double` | no | `parts_per_unit` | `outside_air_voc_concentration_sensor` | 202 |
| `outside_air_wetbulb_temperature_sensor` | `double` | no | `kelvin` | `outside_air_wetbulb_temperature_sensor` | 203 |
| `overload_compressor_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_compressor_alarm` | 204 |
| `overload_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_discharge_fan_alarm` | 205 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 206 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 207 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 208 |
| `preheating_run_command` | `OffOnValue` | yes | `OffOnValue` | `preheating_run_command` | 209 |
| `preheating_steam_valve_percentage_command` | `double` | yes | `percent` | `preheating_steam_valve_percentage_command` | 210 |
| `preheating_water_valve_percentage_command` | `double` | yes | `percent` | `preheating_water_valve_percentage_command` | 211 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 212 |
| `refrigerant_suction_pressure_sensor` | `repeated double` | no | `pascals` | `refrigerant_suction_pressure_sensor` | 213 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 214 |
| `return_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `return_air_relative_humidity_sensor` | 215 |
| `return_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `return_air_specificenthalpy_sensor` | 216 |
| `reversing_valve_command` | `AutoClosedOpenUnknownValue` | yes | `AutoClosedOpenUnknownValue` | `reversing_valve_command` | 217 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 218 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 219 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 220 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 221 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 222 |
| `smoke_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `smoke_alarm` | 223 |
| `spray_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `spray_pump_run_command` | 224 |
| `spray_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `spray_pump_run_status` | 225 |
| `steam_valve_percentage_command` | `double` | yes | `percent` | `steam_valve_percentage_command` | 226 |
| `supply_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_cooling_temperature_setpoint` | 227 |
| `supply_air_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `supply_air_damper_command` | 228 |
| `supply_air_damper_percentage_command` | `double` | yes | `percent` | `supply_air_damper_percentage_command` | 229 |
| `supply_air_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_air_damper_status` | 230 |
| `supply_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `supply_air_flowrate_capacity` | 231 |
| `supply_air_flowrate_sensor` | `repeated double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 232 |
| `supply_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `supply_air_flowrate_setpoint` | 233 |
| `supply_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_heating_temperature_setpoint` | 234 |
| `supply_air_isolation_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `supply_air_isolation_damper_status` | 235 |
| `supply_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `supply_air_relative_humidity_sensor` | 236 |
| `supply_air_static_pressure_sensor` | `double` | no | `pascals` | `supply_air_static_pressure_sensor` | 237 |
| `supply_air_static_pressure_setpoint` | `double` | yes | `pascals` | `supply_air_static_pressure_setpoint` | 238 |
| `supply_air_temperature_sensor` | `double` | no | `kelvin` | `supply_air_temperature_sensor` | 239 |
| `supply_air_temperature_setpoint` | `double` | yes | `kelvin` | `supply_air_temperature_setpoint` | 240 |
| `supply_fan_current_sensor` | `repeated double` | no | `amperes` | `supply_fan_current_sensor` | 241 |
| `supply_fan_energy_accumulator` | `repeated double` | no | `joules` | `supply_fan_energy_accumulator` | 242 |
| `supply_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `supply_fan_lost_power_alarm` | 243 |
| `supply_fan_power_capacity` | `double` | at create | `watts` | `supply_fan_power_capacity` | 244 |
| `supply_fan_power_sensor` | `repeated double` | no | `watts` | `supply_fan_power_sensor` | 245 |
| `supply_fan_power_status` | `OffOnValue` | no | `OffOnValue` | `supply_fan_power_status` | 246 |
| `supply_fan_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `supply_fan_run_command` | 247 |
| `supply_fan_run_mode` | `repeated AutoManualValue` | no | `AutoManualValue` | `supply_fan_run_mode` | 248 |
| `supply_fan_run_status` | `repeated OffOnUnknownValue` | no | `OffOnUnknownValue` | `supply_fan_run_status` | 249 |
| `supply_fan_run_time_accumulator` | `repeated double` | no | `seconds` | `supply_fan_run_time_accumulator` | 250 |
| `supply_fan_speed_frequency_sensor` | `repeated double` | no | `hertz` | `supply_fan_speed_frequency_sensor` | 251 |
| `supply_fan_speed_mode` | `BypassVfdValue` | no | `BypassVfdValue` | `supply_fan_speed_mode` | 252 |
| `supply_fan_speed_percentage_command` | `repeated double` | yes | `percent` | `supply_fan_speed_percentage_command` | 253 |
| `supply_fan_speed_percentage_sensor` | `repeated double` | no | `percent` | `supply_fan_speed_percentage_sensor` | 254 |
| `supply_fan_torque_sensor` | `repeated double` | no | `newton_meters` | `supply_fan_torque_sensor` | 255 |
| `supply_fan_voltage_sensor` | `repeated double` | no | `volts` | `supply_fan_voltage_sensor` | 256 |
| `supply_water_valve_percentage_command` | `double` | yes | `percent` | `supply_water_valve_percentage_command` | 257 |
| `supply_water_valve_percentage_sensor` | `double` | no | `percent` | `supply_water_valve_percentage_sensor` | 258 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 259 |
| `total_supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `total_supply_air_flowrate_sensor` | 260 |
| `ultraviolet_irradiance_sensor` | `double` | no | `watts_per_square_meter_irradiance` | `ultraviolet_irradiance_sensor` | 261 |
| `ultraviolet_lamp_run_command` | `OffOnValue` | yes | `OffOnValue` | `ultraviolet_lamp_run_command` | 262 |
| `ultraviolet_lamp_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `ultraviolet_lamp_run_mode` | 263 |
| `ultraviolet_lamp_run_status` | `OffOnValue` | no | `OffOnValue` | `ultraviolet_lamp_run_status` | 264 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 265 |
| `ventilation_request_count` | `int64` | no | count | `ventilation_request_count` | 266 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 267 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 268 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 269 |
| `water_leak_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_leak_alarm` | 270 |
| `wind_direction_angle_sensor` | `double` | no | `degrees` | `wind_direction_angle_sensor` | 271 |
| `wind_linearvelocity_sensor` | `double` | no | `meters_per_second` | `wind_linearvelocity_sensor` | 272 |
| `zone_air_co2_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_co2_concentration_sensor` | 306 |
| `zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `zone_air_co2_concentration_setpoint` | 307 |
| `zone_air_co2_deadband_concentration_setpoint` | `double` | yes | `parts_per_unit` | `zone_air_co2_deadband_concentration_setpoint` | 308 |
| `zone_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_cooling_temperature_setpoint` | 276 |
| `zone_air_deadband_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_deadband_temperature_setpoint` | 277 |
| `zone_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `zone_air_dewpoint_temperature_sensor` | 278 |
| `zone_air_dewpoint_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_dewpoint_temperature_setpoint` | 279 |
| `zone_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_heating_temperature_setpoint` | 280 |
| `zone_air_occupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_cooling_temperature_setpoint` | 281 |
| `zone_air_occupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_heating_temperature_setpoint` | 282 |
| `zone_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `zone_air_relative_humidity_sensor` | 283 |
| `zone_air_relative_humidity_setpoint` | `double` | yes | `percent_relative_humidity` | `zone_air_relative_humidity_setpoint` | 284 |
| `zone_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `zone_air_specificenthalpy_sensor` | 285 |
| `zone_air_static_pressure_sensor` | `repeated double` | no | `pascals` | `zone_air_static_pressure_sensor` | 286 |
| `zone_air_static_pressure_setpoint` | `double` | yes | `pascals` | `zone_air_static_pressure_setpoint` | 287 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 288 |
| `zone_air_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_temperature_setpoint` | 289 |
| `zone_air_unoccupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_cooling_temperature_setpoint` | 290 |
| `zone_air_unoccupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_heating_temperature_setpoint` | 291 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 292 |

### Multistate enums

16 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_closed_open_unknown_value.proto` | `AutoClosedOpenUnknownValue` | `AUTO`, `CLOSED`, `OPEN`, `UNKNOWN` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `AUTO`, `EIGHTY_PERCENT`, `FORTY_PERCENT`, `HIGH`, `LOW`, `MEDIUM`, `OFF`, `SIXTY_PERCENT`, `TWENTY_PERCENT`, `UNKNOWN`, `VFD` |
| `auto_manual_value.proto` | `AutoManualValue` | `AUTO`, `MANUAL` |
| `auto_off_on_unknown_value.proto` | `AutoOffOnUnknownValue` | `AUTO`, `OFF`, `ON`, `UNKNOWN` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `bypass_vfd_value.proto` | `BypassVfdValue` | `BYPASS`, `VFD` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

86 canonical types, each a value of `MakeUpAirUnitType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_CHWSC_HWSC_SSPC_SFSS_SFVSC_FDPM_2X_SFM` | `HVAC/MAU_CHWSC_HWSC_SSPC_SFSS_SFVSC_FDPM2X_SFM` | `CHWSC`, `FDPM2X`, `HWSC`, `MAU`, `SFM`, `SFSS`, `SFVSC`, `SSPC` | Multi-zone MAU with chilled water and heating water. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DF_2XSS_DFVSC_2X_DSP_HTZC` | `HVAC/MAU_DF2XSS_DFVSC2X_DSP_HTZC` | `DF2XSS`, `DFVSC2X`, `DSP`, `HTZC`, `MAU` | Single zone with dual zone setpoint control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DF_2XSS_DFVSC_2X_HP_2ZC_HTZC_OAFC` | `HVAC/MAU_DF2XSS_DFVSC2X_HP2ZC_HTZC_OAFC` | `DF2XSS`, `DFVSC2X`, `HP2ZC`, `HTZC`, `MAU`, `OAFC` | Single zone with dual zone setpoint control for heating and cooling. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFMSC_DFVSC_FDPM_DTM` | `HVAC/MAU_DFMSC_DFVSC_FDPM_DTM` | `DFMSC`, `DFVSC`, `DTM`, `FDPM`, `MAU` | Makeup Air Unit with discharge air monitoring along with fan speed control |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_2X_DFVSC_2X_CHWZC_HWZC_VOADM` | `HVAC/MAU_DFSS2X_DFVSC2X_CHWZC_HWZC_VOADM` | `CHWZC`, `DFSS2X`, `DFVSC2X`, `HWZC`, `MAU`, `VOADM` | Single zone MAU with chilled water control, heating water control, and outside air monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_2X_DFVSC_2X_DXDC_HWDC` | `HVAC/MAU_DFSS2X_DFVSC2X_DXDC_HWDC` | `DFSS2X`, `DFVSC2X`, `DXDC`, `HWDC`, `MAU` | Variable speed with two discharge fans, hydronic heating and dx cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_BPC_DSP_ECDDC_HTDDC_OA` | `HVAC/MAU_DFSS_DFVSC_BPC_DSP_ECDDC_HTDDC_OA` | `BPC`, `DFSS`, `DFVSC`, `DSP`, `ECDDC`, `HTDDC`, `MAU`, `OA` | MAU with evaporative cooling and gas heater. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_BPC_DXDC_HTDC_DSP` | `HVAC/MAU_DFSS_DFVSC_BPC_DXDC_HTDC_DSP` | `BPC`, `DFSS`, `DFVSC`, `DSP`, `DXDC`, `HTDC`, `MAU` | Single zone static control heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_CHWDC_CHCPC_CHWISOVM_PHSC_DSVC_OADM_OA_ZTM_ZHM_CO_2M_CAM` | `HVAC/MAU_DFSS_DFVSC_CHWDC_CHCPC_CHWISOVM_PHSC_DSVC_OADM_OA_ZTM_ZHM_CO2M_CAM` | `CAM`, `CHCPC`, `CHWDC`, `CHWISOVM`, `CO2M`, `DFSS`, `DFVSC`, `DSVC`, `MAU`, `OA`, `OADM`, `PHSC`, `ZHM`, `ZTM` | Single-zone MAU with preheating steam control, chilled water control, and heating steam control |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_CO_2CMAX` | `HVAC/MAU_DFSS_DFVSC_CO2CMAX` | `CO2CMAX`, `DFSS`, `DFVSC`, `MAU` | Mechanical room make-up air unit with multi-zone co2 control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DFFC_HTDC` | `HVAC/MAU_DFSS_DFVSC_DFFC_HTDC` | `DFFC`, `DFSS`, `DFVSC`, `HTDC`, `MAU` | MAU with with start/stop, variable speed, discharge control heating, and discharge air flowrate control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DSP_CHWDC_HWDC_OADM_ZSPM` | `HVAC/MAU_DFSS_DFVSC_DSP_CHWDC_HWDC_OADM_ZSPM` | `CHWDC`, `DFSS`, `DFVSC`, `DSP`, `HWDC`, `MAU`, `OADM`, `ZSPM` | Single zone heating and cooling make-up air unit with zone static pressure control and outside air temperature monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DSP_CHWZC_HTZC` | `HVAC/MAU_DFSS_DFVSC_DSP_CHWZC_HTZC` | `CHWZC`, `DFSS`, `DFVSC`, `DSP`, `HTZC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DSP_CHWZC_HWZC` | `HVAC/MAU_DFSS_DFVSC_DSP_CHWZC_HWZC` | `CHWZC`, `DFSS`, `DFVSC`, `DSP`, `HWZC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DSP_HTSC` | `HVAC/MAU_DFSS_DFVSC_DSP_HTSC` | `DFSS`, `DFVSC`, `DSP`, `HTSC`, `MAU` | Single zone heating-only make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DSP_HWDDC_CHWDDC_OADM` | `HVAC/MAU_DFSS_DFVSC_DSP_HWDDC_CHWDDC_OADM` | `CHWDDC`, `DFSS`, `DFVSC`, `DSP`, `HWDDC`, `MAU`, `OADM` | Single zone make-up air unit with heating and cooling on discharge side and outside air damper monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DX_2DC_HT_2DC_DSP` | `HVAC/MAU_DFSS_DFVSC_DX2DC_HT2DC_DSP` | `DFSS`, `DFVSC`, `DSP`, `DX2DC`, `HT2DC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DX_2DDC_HTDDC_OAFC_ZTM` | `HVAC/MAU_DFSS_DFVSC_DX2DDC_HTDDC_OAFC_ZTM` | `DFSS`, `DFVSC`, `DX2DDC`, `HTDDC`, `MAU`, `OAFC`, `ZTM` | Single zone with dual discharge setpoint control for heating and cooling. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_DXDC_HTDC` | `HVAC/MAU_DFSS_DFVSC_DXDC_HTDC` | `DFSS`, `DFVSC`, `DXDC`, `HTDC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_ECDDC_HTDDC_ZTM_ZSPM` | `HVAC/MAU_DFSS_DFVSC_ECDDC_HTDDC_ZTM_ZSPM` | `DFSS`, `DFVSC`, `ECDDC`, `HTDDC`, `MAU`, `ZSPM`, `ZTM` | Unit with evaporative cooling. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HPDDC_ZTM` | `HVAC/MAU_DFSS_DFVSC_HPDDC_ZTM` | `DFSS`, `DFVSC`, `HPDDC`, `MAU`, `ZTM` | Dual discharge setpoint control with zone monitoring for heat pump MAU. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HPHCZC_HTZC_DTC_ZSPM_OA` | `HVAC/MAU_DFSS_DFVSC_HPHCZC_HTZC_DTC_ZSPM_OA` | `DFSS`, `DFVSC`, `DTC`, `HPHCZC`, `HTZC`, `MAU`, `OA`, `ZSPM` | Single zone static control heating and cooling make-up air unit with outside air temperature sensor. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HT_2DC_CHWDDC_ZSPC` | `HVAC/MAU_DFSS_DFVSC_HT2DC_CHWDDC_ZSPC` | `CHWDDC`, `DFSS`, `DFVSC`, `HT2DC`, `MAU`, `ZSPC` | Single zone make-up air unit with electric heating and chilled water control on discharge side and zone static pressure control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDC` | `HVAC/MAU_DFSS_DFVSC_HTDC` | `DFSS`, `DFVSC`, `HTDC`, `MAU` | Single zone heating make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDC_CO_2C` | `HVAC/MAU_DFSS_DFVSC_HTDC_CO2C` | `CO2C`, `DFSS`, `DFVSC`, `HTDC`, `MAU` | MAU with with start/stop, variable speed, discharge control heating, and co2 control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDC_CO_2CMAX` | `HVAC/MAU_DFSS_DFVSC_HTDC_CO2CMAX` | `CO2CMAX`, `DFSS`, `DFVSC`, `HTDC`, `MAU` | Mechanical room heating make-up air unit with multi-zone co2 control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDC_CO_2CMAX_ZTM` | `HVAC/MAU_DFSS_DFVSC_HTDC_CO2CMAX_ZTM` | `CO2CMAX`, `DFSS`, `DFVSC`, `HTDC`, `MAU`, `ZTM` | Mechanical room heating make-up air unit with multi-zone co2 control and zone air temperature monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDC_OFC_CO_2C` | `HVAC/MAU_DFSS_DFVSC_HTDC_OFC_CO2C` | `CO2C`, `DFSS`, `DFVSC`, `HTDC`, `MAU`, `OFC` | MAU with with start/stop, variable speed, discharge control heating, co2 control, and outside air flowrate control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDC_ZTM` | `HVAC/MAU_DFSS_DFVSC_HTDC_ZTM` | `DFSS`, `DFVSC`, `HTDC`, `MAU`, `ZTM` | Single zone heating make-up air unit with zone temperature monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDDC_DXDDC_ZTM` | `HVAC/MAU_DFSS_DFVSC_HTDDC_DXDDC_ZTM` | `DFSS`, `DFVSC`, `DXDDC`, `HTDDC`, `MAU`, `ZTM` | Single zone with dual discharge setpoint control for both heating and cooling. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTDDC_DXDDC_ZTM_ZSPM` | `HVAC/MAU_DFSS_DFVSC_HTDDC_DXDDC_ZTM_ZSPM` | `DFSS`, `DFVSC`, `DXDDC`, `HTDDC`, `MAU`, `ZSPM`, `ZTM` | Single zone with dual setpoint control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HTZC_DX_2ZC` | `HVAC/MAU_DFSS_DFVSC_HTZC_DX2ZC` | `DFSS`, `DFVSC`, `DX2ZC`, `HTZC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HWDDC_DX_2DDC_ZTM_DFM` | `HVAC/MAU_DFSS_DFVSC_HWDDC_DX2DDC_ZTM_DFM` | `DFM`, `DFSS`, `DFVSC`, `DX2DDC`, `HWDDC`, `MAU`, `ZTM` | Makeup air unit with discharge air flowrate monitoring and dual setpoint control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DFVSC_HWDDC_DXDDC_ZTM` | `HVAC/MAU_DFSS_DFVSC_HWDDC_DXDDC_ZTM` | `DFSS`, `DFVSC`, `DXDDC`, `HWDDC`, `MAU`, `ZTM` | Single zone with dual discharge setpoint control for both heating and cooling. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DSP_DX_2ZC_HTZC` | `HVAC/MAU_DFSS_DSP_DX2ZC_HTZC` | `DFSS`, `DSP`, `DX2ZC`, `HTZC`, `MAU` | Single zone heating (electric) and cooling (2-stage) make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DSP_DX_2ZC_HWZC` | `HVAC/MAU_DFSS_DSP_DX2ZC_HWZC` | `DFSS`, `DSP`, `DX2ZC`, `HWZC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DSP_FDPM_HT_2ZC_OAFC` | `HVAC/MAU_DFSS_DSP_FDPM_HT2ZC_OAFC` | `DFSS`, `DSP`, `FDPM`, `HT2ZC`, `MAU`, `OAFC` | Single zone with two-stage heating, and supply flow control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DSP_HTZC` | `HVAC/MAU_DFSS_DSP_HTZC` | `DFSS`, `DSP`, `HTZC`, `MAU` | Single zone reheat make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_DXZC_HT_2ZC_DSP` | `HVAC/MAU_DFSS_DXZC_HT2ZC_DSP` | `DFSS`, `DSP`, `DXZC`, `HT2ZC`, `MAU` | Single zone heating (2-stage electric) and cooling (DX) make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_HT_2ZC_DX_4ZC_DSP` | `HVAC/MAU_DFSS_HT2ZC_DX4ZC_DSP` | `DFSS`, `DSP`, `DX4ZC`, `HT2ZC`, `MAU` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_HTDC` | `HVAC/MAU_DFSS_HTDC` | `DFSS`, `HTDC`, `MAU` | Single zone heating make-up air unit with start/stop control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFSS_ZTC_DX_2ZTC` | `HVAC/MAU_DFSS_ZTC_DX2ZTC` | `DFSS`, `DX2ZTC`, `MAU`, `ZTC` | Single zone cooling only (2 stage) make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFVSC_2X_HP_4DDC_HTDDC_OA_ZSPM_2X_ZTM` | `HVAC/MAU_DFVSC2X_HP4DDC_HTDDC_OA_ZSPM2X_ZTM` | `DFVSC2X`, `HP4DDC`, `HTDDC`, `MAU`, `OA`, `ZSPM2X`, `ZTM` | Single zone MAU with heat pump with four compressors on two circuits controlling to dual setpoint, auxillery electric heater, and zone pressure and temperature monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFVSC_DSPM_CHWDDC_OAMC_OA` | `HVAC/MAU_DFVSC_DSPM_CHWDDC_OAMC_OA` | `CHWDDC`, `DFVSC`, `DSPM`, `MAU`, `OA`, `OAMC` | Single zone MAU with damper, chilled water valve and discharge fan speed control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFVSC_DX_2DDC_HT_2DC_DSP_OA` | `HVAC/MAU_DFVSC_DX2DDC_HT2DC_DSP_OA` | `DFVSC`, `DSP`, `DX2DDC`, `HT2DC`, `MAU`, `OA` | Single zone heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFVSC_DXDDC_HTDDC_OA` | `HVAC/MAU_DFVSC_DXDDC_HTDDC_OA` | `DFVSC`, `DXDDC`, `HTDDC`, `MAU`, `OA` | MAU with heating and cooling dual setpoint control on the discharge side |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFVSC_ECCDC_OA` | `HVAC/MAU_DFVSC_ECCDC_OA` | `DFVSC`, `ECCDC`, `MAU`, `OA` | Mau with discharge fan variable speed control, evaporative cooling control, and outside air monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DFVSC_HTDC_OA_VOADM` | `HVAC/MAU_DFVSC_HTDC_OA_VOADM` | `DFVSC`, `HTDC`, `MAU`, `OA`, `VOADM` | Single zone heating make-up air unit with variable speed discharge fan and outside air damper. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_DSP_DFSS_DFVSC_CHW_2XDC_CHCPC_CHWISOVM_HTDC_FDPM_OADM_OA_DSPM_ZHC_CAM` | `HVAC/MAU_DSP_DFSS_DFVSC_CHW2XDC_CHCPC_CHWISOVM_HTDC_FDPM_OADM_OA_DSPM_ZHC_CAM` | `CAM`, `CHCPC`, `CHW2XDC`, `CHWISOVM`, `DFSS`, `DFVSC`, `DSP`, `DSPM`, `FDPM`, `HTDC`, `MAU`, `OA`, `OADM`, `ZHC` | Single zone MAU with dual zone temperture setpoint control, heating valve and dual chilled water valve control on the discharge side, and variable speed discharge fan control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_FDPM_SSPC_STC_SHM_SFVSC_3X_SFSS_3X` | `HVAC/MAU_FDPM_SSPC_STC_SHM_SFVSC3X_SFSS3X` | `FDPM`, `MAU`, `SFSS3X`, `SFVSC3X`, `SHM`, `SSPC`, `STC` | Air purifier unit (MAU) with 3 fan with differential pressure, static pressure, temperature, humidity and electrical parameter monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_HWSC_SFC_SFVSC_FDPSM_SDM` | `HVAC/MAU_HWSC_SFC_SFVSC_FDPSM_SDM` | `FDPSM`, `HWSC`, `MAU`, `SDM`, `SFC`, `SFVSC` | Make-up air unit with heating control |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_HWSC_SFC_SFVSC_SDM_FDPSM_2X_SSPC` | `HVAC/MAU_HWSC_SFC_SFVSC_SDM_FDPSM2X_SSPC` | `FDPSM2X`, `HWSC`, `MAU`, `SDM`, `SFC`, `SFVSC`, `SSPC` | Make-up air unit with heating control and filter pressure status monitoring |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_2X_SFVSC_2X_CFDPM_DPCHWHRWSC_HWSC_FDPM_SSPC_STC_VOADM_2X` | `HVAC/MAU_SFSS2X_SFVSC2X_CFDPM_DPCHWHRWSC_HWSC_FDPM_SSPC_STC_VOADM2X` | `CFDPM`, `DPCHWHRWSC`, `FDPM`, `HWSC`, `MAU`, `SFSS2X`, `SFVSC2X`, `SSPC`, `STC`, `VOADM2X` | Multi-zone MAU with heating water, chilled water, and heat recovery preheating water. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_2X_SFVSC_2X_CHWSC_HWSC_FDPM_SSPC_STC_VOADM_2X` | `HVAC/MAU_SFSS2X_SFVSC2X_CHWSC_HWSC_FDPM_SSPC_STC_VOADM2X` | `CHWSC`, `FDPM`, `HWSC`, `MAU`, `SFSS2X`, `SFVSC2X`, `SSPC`, `STC`, `VOADM2X` | Multi-zone MAU with chilled water and heating water. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_2X_SFVSC_2X_CHWSC_HWSC_SSPC_VOADM_FDPM_ZSPM_OAFM` | `HVAC/MAU_SFSS2X_SFVSC2X_CHWSC_HWSC_SSPC_VOADM_FDPM_ZSPM_OAFM` | `CHWSC`, `FDPM`, `HWSC`, `MAU`, `OAFM`, `SFSS2X`, `SFVSC2X`, `SSPC`, `VOADM`, `ZSPM` | Multi-zone chilled water and heating water MAU with supply air static pressure control, variable outside air damper and outside airflow monitoring, filter differential pressure monitoring, zone static pressure monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_2X_SFVSC_2X_PHWSC_LCC_HWSC_SSPC_UV_SHM` | `HVAC/MAU_SFSS2X_SFVSC2X_PHWSC_LCC_HWSC_SSPC_UV_SHM` | `HWSC`, `LCC`, `MAU`, `PHWSC`, `SFSS2X`, `SFVSC2X`, `SHM`, `SSPC`, `UV` | Multi-zone MAU with preheating water control, chilled water coil control, heating water valve monitoring, and supply air static pressure control |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_CHWSC_HT_4SC` | `HVAC/MAU_SFSS_CHWSC_HT4SC` | `CHWSC`, `HT4SC`, `MAU`, `SFSS` | Heating (4-stage) and cooling (chilled water) make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_DXSC_HTSC` | `HVAC/MAU_SFSS_DXSC_HTSC` | `DXSC`, `HTSC`, `MAU`, `SFSS` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_DXSC_SSPC` | `HVAC/MAU_SFSS_DXSC_SSPC` | `DXSC`, `MAU`, `SFSS`, `SSPC` | MAU with supply air static pressure control and supply air temperature control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_FDPM_SSPM_STM_SHM` | `HVAC/MAU_SFSS_FDPM_SSPM_STM_SHM` | `FDPM`, `MAU`, `SFSS`, `SHM`, `SSPM`, `STM` | makeup Air Unit with run command, status, dufferential pressure, static T,RH, monitoring and control |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_HT_2SC` | `HVAC/MAU_SFSS_HT2SC` | `HT2SC`, `MAU`, `SFSS` | Reheat (2 stage) make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_HTSC` | `HVAC/MAU_SFSS_HTSC` | `HTSC`, `MAU`, `SFSS` | Simple reheat make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC` | `HVAC/MAU_SFSS_SFVSC` | `MAU`, `SFSS`, `SFVSC` | Variable speed make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_CHWSC_FDPM_SSPC_SFM` | `HVAC/MAU_SFSS_SFVSC_CHWSC_FDPM_SSPC_SFM` | `CHWSC`, `FDPM`, `MAU`, `SFM`, `SFSS`, `SFVSC`, `SSPC` | Cooling only unit with supply flow monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_CHWSC_HTSC_BPC` | `HVAC/MAU_SFSS_SFVSC_CHWSC_HTSC_BPC` | `BPC`, `CHWSC`, `HTSC`, `MAU`, `SFSS`, `SFVSC` | Building static control heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_CHWSC_HWSC` | `HVAC/MAU_SFSS_SFVSC_CHWSC_HWSC` | `CHWSC`, `HWSC`, `MAU`, `SFSS`, `SFVSC` | Variable speed heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_CHWSDC_HTSC_BPC` | `HVAC/MAU_SFSS_SFVSC_CHWSDC_HTSC_BPC` | `BPC`, `CHWSDC`, `HTSC`, `MAU`, `SFSS`, `SFVSC` | Building static control heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_CHWSDC_HTSDC_BPC` | `HVAC/MAU_SFSS_SFVSC_CHWSDC_HTSDC_BPC` | `BPC`, `CHWSDC`, `HTSDC`, `MAU`, `SFSS`, `SFVSC` | Heating and cooling make-up air unit with dual supply control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_DXSC_HTSC` | `HVAC/MAU_SFSS_SFVSC_DXSC_HTSC` | `DXSC`, `HTSC`, `MAU`, `SFSS`, `SFVSC` | Variable speed make-up air unit with heating/cooling make-up air unit.. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_DXSC_SSPC_HTSC` | `HVAC/MAU_SFSS_SFVSC_DXSC_SSPC_HTSC` | `DXSC`, `HTSC`, `MAU`, `SFSS`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HPSC_SSPC_FDPM_4X_OADM` | `HVAC/MAU_SFSS_SFVSC_HPSC_SSPC_FDPM4X_OADM` | `FDPM4X`, `HPSC`, `MAU`, `OADM`, `SFSS`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HTSC_BPC` | `HVAC/MAU_SFSS_SFVSC_HTSC_BPC` | `BPC`, `HTSC`, `MAU`, `SFSS`, `SFVSC` | Building static control heating-only make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HTSC_BPC_SHM` | `HVAC/MAU_SFSS_SFVSC_HTSC_BPC_SHM` | `BPC`, `HTSC`, `MAU`, `SFSS`, `SFVSC`, `SHM` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HTSC_DX_2SC_SSPC` | `HVAC/MAU_SFSS_SFVSC_HTSC_DX2SC_SSPC` | `DX2SC`, `HTSC`, `MAU`, `SFSS`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HWSC` | `HVAC/MAU_SFSS_SFVSC_HWSC` | `HWSC`, `MAU`, `SFSS`, `SFVSC` | Reheat (hydronic) make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HWSC_CHWSC_FDPM_2X` | `HVAC/MAU_SFSS_SFVSC_HWSC_CHWSC_FDPM2X` | `CHWSC`, `FDPM2X`, `HWSC`, `MAU`, `SFSS`, `SFVSC` | Makeup air unit with heating and cooling. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_HWSC_DX_2SC_HT_4SC_SSPC` | `HVAC/MAU_SFSS_SFVSC_HWSC_DX2SC_HT4SC_SSPC` | `DX2SC`, `HT4SC`, `HWSC`, `MAU`, `SFSS`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_SFC_DXSC_HTSC_ZTM_ZSPM` | `HVAC/MAU_SFSS_SFVSC_SFC_DXSC_HTSC_ZTM_ZSPM` | `DXSC`, `HTSC`, `MAU`, `SFC`, `SFSS`, `SFVSC`, `ZSPM`, `ZTM` | Single zone with cooling, heating, and supply flow control. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_SPSS_STM_SHM_SFC_FDPSM` | `HVAC/MAU_SFSS_SFVSC_SPSS_STM_SHM_SFC_FDPSM` | `FDPSM`, `MAU`, `SFC`, `SFSS`, `SFVSC`, `SHM`, `SPSS`, `STM` | MAU with VFD, spray pump, filter, supply air temperature and humidity monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_SSPC_HT_2SC_DX_2SC` | `HVAC/MAU_SFSS_SFVSC_SSPC_HT2SC_DX2SC` | `DX2SC`, `HT2SC`, `MAU`, `SFSS`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_SFVSC_SSPC_HWSC_CHWSC` | `HVAC/MAU_SFSS_SFVSC_SSPC_HWSC_CHWSC` | `CHWSC`, `HWSC`, `MAU`, `SFSS`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFSS_STM` | `HVAC/MAU_SFSS_STM` | `MAU`, `SFSS`, `STM` | Simple make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFVSC_2X_CHWSC_HWSC_SARC_SSPC_OA_OAFM` | `HVAC/MAU_SFVSC2X_CHWSC_HWSC_SARC_SSPC_OA_OAFM` | `CHWSC`, `HWSC`, `MAU`, `OA`, `OAFM`, `SARC`, `SFVSC2X`, `SSPC` | Multi-zone MAU with dual supply fan variable speed control, chilled water and heating water coil control, building and supply static pressure control, outside air temperature and flowrate monitoring. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFVSC_CHWSC_SSPC_FDPSM_2X` | `HVAC/MAU_SFVSC_CHWSC_SSPC_FDPSM2X` | `CHWSC`, `FDPSM2X`, `MAU`, `SFVSC`, `SSPC` | MAU with chilled water valve modulation,VFD speed control based on static pressure,two filters. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SFVSC_SSPC_HWSDC_CHWSDC_OADM` | `HVAC/MAU_SFVSC_SSPC_HWSDC_CHWSDC_OADM` | `CHWSDC`, `HWSDC`, `MAU`, `OADM`, `SFVSC`, `SSPC` | Heating and cooling make-up air unit. |
| `MAKE_UP_AIR_UNIT_TYPE_MAU_SS_SFSS_2X_SFVSC_2X_SFFM_CHWSC_HWSC_SSPC_VOADM_FDPM_ZSPM_OAFM` | `HVAC/MAU_SS_SFSS2X_SFVSC2X_SFFM_CHWSC_HWSC_SSPC_VOADM_FDPM_ZSPM_OAFM` | `CHWSC`, `FDPM`, `HWSC`, `MAU`, `OAFM`, `SFFM`, `SFSS2X`, `SFVSC2X`, `SS`, `SSPC`, `VOADM`, `ZSPM` | Multi-zone chilled water and heating water MAU with run control, supply air static pressure control, variable outside air damper and outside airflow monitoring, filter differential pressure monitoring, zone static pressure monitoring. |

## Provenance

Generated from `HVAC/MAU` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
