<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# VariableAirVolumeUnit

Tag for terminal units with variable volume control. A VAV is an air distribution terminal, which is not responsible for its own primary airflow (i.e. it is served by some upstream unit, such as an AHU).

|   |   |
| --- | --- |
| Ontology type | `HVAC/VAV` |
| GUID | `c724ab62-5f19-4f70-852e-28616ace5928` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.variable_air_volume_unit.v1` |
| Resource name | `buildings/{building}/variableAirVolumeUnits/{variable_air_volume_unit}` |
| Fields | 190 fields, 69 writable |
| Canonical types | 92 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `variable_air_volume_unit.proto` | the `VariableAirVolumeUnit` message |
| `variable_air_volume_unit_type.proto` | `VariableAirVolumeUnitType`, one value per canonical type (rule 7) |
| `service.proto` | the `VariableAirVolumeUnits` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | a multistate enum (rule 13) |
| `auto_manual_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `inactive_occupied_unknown_unoccupied_value.proto` | a multistate enum (rule 13) |
| `occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`VariableAirVolumeUnits` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `VariableAirVolumeUnitService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetVariableAirVolumeUnit` | `GET /v1/{name=buildings/*/variableAirVolumeUnits/*}` |
| `ListVariableAirVolumeUnits` | `GET /v1/{parent=buildings/*}/variableAirVolumeUnits` |
| `CreateVariableAirVolumeUnit` | `POST /v1/{parent=buildings/*}/variableAirVolumeUnits` |
| `UpdateVariableAirVolumeUnit` | `PATCH /v1/{variable_air_volume_unit.name=buildings/*/variableAirVolumeUnits/*}` |
| `DeleteVariableAirVolumeUnit` | `DELETE /v1/{name=buildings/*/variableAirVolumeUnits/*}` |
| `UndeleteVariableAirVolumeUnit` | `POST /v1/{name=buildings/*/variableAirVolumeUnits/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `chilled_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `chilled_water_flowrate_sensor` | 16 |
| `chilled_water_valve_percentage_command` | `double` | yes | `percent` | `chilled_water_valve_percentage_command` | 17 |
| `chilled_water_valve_percentage_sensor` | `double` | no | `percent` | `chilled_water_valve_percentage_sensor` | 18 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 19 |
| `cooling_air_damper_percentage_command` | `repeated double` | yes | `percent` | `cooling_air_damper_percentage_command` | 20 |
| `cooling_air_flowrate_sensor` | `repeated double` | no | `cubic_meters_per_second` | `cooling_air_flowrate_sensor` | 21 |
| `cooling_air_flowrate_setpoint` | `repeated double` | yes | `cubic_meters_per_second` | `cooling_air_flowrate_setpoint` | 22 |
| `cooling_air_pressurization_request_count` | `int64` | no | count | `cooling_air_pressurization_request_count` | 23 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 24 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 25 |
| `dehumidification_run_command` | `OffOnValue` | yes | `OffOnValue` | `dehumidification_run_command` | 26 |
| `differential_pressure_sensor` | `repeated double` | no | `pascals` | `differential_pressure_sensor` | 27 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 28 |
| `discharge_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `discharge_air_flowrate_capacity` | 29 |
| `discharge_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `discharge_air_flowrate_sensor` | 30 |
| `discharge_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_heating_temperature_setpoint` | 31 |
| `discharge_air_isolation_damper_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `discharge_air_isolation_damper_command` | 32 |
| `discharge_air_isolation_damper_percentage_sensor` | `double` | no | `percent` | `discharge_air_isolation_damper_percentage_sensor` | 33 |
| `discharge_air_isolation_damper_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `discharge_air_isolation_damper_status` | 34 |
| `discharge_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `discharge_air_relative_humidity_sensor` | 35 |
| `discharge_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `discharge_air_specificenthalpy_sensor` | 36 |
| `discharge_air_static_pressure_sensor` | `double` | no | `pascals` | `discharge_air_static_pressure_sensor` | 37 |
| `discharge_air_temperature_sensor` | `double` | no | `kelvin` | `discharge_air_temperature_sensor` | 38 |
| `discharge_air_temperature_setpoint` | `double` | yes | `kelvin` | `discharge_air_temperature_setpoint` | 39 |
| `discharge_fan_current_sensor` | `double` | no | `amperes` | `discharge_fan_current_sensor` | 40 |
| `discharge_fan_energy_accumulator` | `double` | no | `joules` | `discharge_fan_energy_accumulator` | 41 |
| `discharge_fan_lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `discharge_fan_lost_power_alarm` | 42 |
| `discharge_fan_power_capacity` | `double` | at create | `watts` | `discharge_fan_power_capacity` | 43 |
| `discharge_fan_power_sensor` | `double` | no | `watts` | `discharge_fan_power_sensor` | 44 |
| `discharge_fan_rotationalvelocity_sensor` | `double` | no | `revolutions_per_minute` | `discharge_fan_rotationalvelocity_sensor` | 45 |
| `discharge_fan_run_command` | `AutoOffOnUnknownValue` | yes | `AutoOffOnUnknownValue` | `discharge_fan_run_command` | 46 |
| `discharge_fan_run_status` | `AutoOffOnUnknownValue` | no | `AutoOffOnUnknownValue` | `discharge_fan_run_status` | 47 |
| `discharge_fan_run_time_accumulator` | `double` | no | `seconds` | `discharge_fan_run_time_accumulator` | 48 |
| `discharge_fan_speed_frequency_sensor` | `double` | no | `hertz` | `discharge_fan_speed_frequency_sensor` | 49 |
| `discharge_fan_speed_mode` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | no | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `discharge_fan_speed_mode` | 50 |
| `discharge_fan_speed_percentage_command` | `double` | yes | `percent` | `discharge_fan_speed_percentage_command` | 51 |
| `discharge_fan_speed_percentage_sensor` | `double` | no | `percent` | `discharge_fan_speed_percentage_sensor` | 52 |
| `discharge_fan_torque_sensor` | `double` | no | `newton_meters` | `discharge_fan_torque_sensor` | 53 |
| `discharge_fan_voltage_sensor` | `double` | no | `volts` | `discharge_fan_voltage_sensor` | 54 |
| `emergency_stop_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `emergency_stop_alarm` | 55 |
| `exhaust_air_damper_percentage_command` | `double` | yes | `percent` | `exhaust_air_damper_percentage_command` | 56 |
| `exhaust_air_damper_percentage_sensor` | `double` | no | `percent` | `exhaust_air_damper_percentage_sensor` | 57 |
| `exhaust_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `exhaust_air_flowrate_capacity` | 58 |
| `exhaust_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `exhaust_air_flowrate_sensor` | 59 |
| `exhaust_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `exhaust_air_flowrate_setpoint` | 60 |
| `exhaust_air_static_pressure_sensor` | `double` | no | `pascals` | `exhaust_air_static_pressure_sensor` | 61 |
| `exhaust_fan_current_sensor` | `double` | no | `amperes` | `exhaust_fan_current_sensor` | 62 |
| `exhaust_fan_power_capacity` | `double` | at create | `watts` | `exhaust_fan_power_capacity` | 63 |
| `exhaust_fan_power_sensor` | `double` | no | `watts` | `exhaust_fan_power_sensor` | 64 |
| `exhaust_fan_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `exhaust_fan_run_command` | 65 |
| `exhaust_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `exhaust_fan_run_mode` | 66 |
| `exhaust_fan_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `exhaust_fan_run_status` | 67 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 68 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 69 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 70 |
| `failed_discharge_air_isolation_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_isolation_damper_alarm` | 71 |
| `failed_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_air_temperature_alarm` | 72 |
| `failed_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_discharge_fan_alarm` | 73 |
| `failed_exhaust_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_fan_alarm` | 74 |
| `failed_heater_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heater_alarm` | 75 |
| `failed_heating_water_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_water_valve_alarm` | 76 |
| `failed_humidifier_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_humidifier_alarm` | 77 |
| `failed_inverter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_inverter_alarm` | 78 |
| `failed_return_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_air_damper_alarm` | 79 |
| `failed_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_air_temperature_alarm` | 80 |
| `failed_supply_air_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_air_damper_alarm` | 81 |
| `failed_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_co2_concentration_alarm` | 213 |
| `failed_zone_air_relative_humidity_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_relative_humidity_alarm` | 83 |
| `failed_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_zone_air_temperature_alarm` | 84 |
| `flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `flowrate_requirement` | 85 |
| `frost_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `frost_alarm` | 86 |
| `heater_run_command` | `repeated OffOnUnknownValue` | yes | `OffOnUnknownValue` | `heater_run_command` | 87 |
| `heater_run_status` | `OffOnValue` | no | `OffOnValue` | `heater_run_status` | 88 |
| `heating_air_damper_percentage_command` | `double` | yes | `percent` | `heating_air_damper_percentage_command` | 89 |
| `heating_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_air_flowrate_sensor` | 90 |
| `heating_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `heating_air_flowrate_setpoint` | 91 |
| `heating_air_pressurization_request_count` | `int64` | no | count | `heating_air_pressurization_request_count` | 92 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 93 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 94 |
| `heating_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_supply_water_isolation_valve_command` | 95 |
| `heating_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_supply_water_isolation_valve_status` | 96 |
| `heating_thermal_power_capacity` | `double` | at create | `watts` | `heating_thermal_power_capacity` | 97 |
| `heating_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `heating_water_flowrate_sensor` | 98 |
| `heating_water_valve_percentage_command` | `double` | yes | `percent` | `heating_water_valve_percentage_command` | 99 |
| `heating_water_valve_percentage_sensor` | `double` | no | `percent` | `heating_water_valve_percentage_sensor` | 100 |
| `high_cooling_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_cooling_air_flowrate_alarm` | 101 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 102 |
| `high_discharge_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_flowrate_alarm` | 103 |
| `high_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_static_pressure_alarm` | 104 |
| `high_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_discharge_air_temperature_alarm` | 105 |
| `high_heating_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_heating_air_flowrate_alarm` | 106 |
| `high_limit_supply_air_cooling_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `high_limit_supply_air_cooling_flowrate_setpoint` | 107 |
| `high_limit_supply_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `high_limit_supply_air_flowrate_setpoint` | 108 |
| `high_limit_supply_air_heating_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `high_limit_supply_air_heating_flowrate_setpoint` | 109 |
| `high_limit_zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `high_limit_zone_air_co2_concentration_setpoint` | 214 |
| `high_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_relative_humidity_alarm` | 111 |
| `high_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_air_temperature_alarm` | 112 |
| `high_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_flowrate_alarm` | 113 |
| `high_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_air_temperature_alarm` | 114 |
| `high_zone_air_co2_concentration_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_co2_concentration_alarm` | 215 |
| `high_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_relative_humidity_alarm` | 116 |
| `high_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_static_pressure_alarm` | 117 |
| `high_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_zone_air_temperature_alarm` | 118 |
| `humidification_percentage_command` | `double` | yes | `percent` | `humidification_percentage_command` | 119 |
| `humidification_run_command` | `OffOnValue` | yes | `OffOnValue` | `humidification_run_command` | 120 |
| `humidification_run_status` | `OffOnValue` | no | `OffOnValue` | `humidification_run_status` | 121 |
| `leaving_cooling_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_cooling_coil_temperature_sensor` | 122 |
| `leaving_heating_coil_temperature_sensor` | `double` | no | `kelvin` | `leaving_heating_coil_temperature_sensor` | 123 |
| `local_override_discharge_air_isolation_damper_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_discharge_air_isolation_damper_alarm` | 124 |
| `low_cooling_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_cooling_air_flowrate_alarm` | 125 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 126 |
| `low_discharge_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_static_pressure_alarm` | 127 |
| `low_discharge_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_discharge_air_temperature_alarm` | 128 |
| `low_exhaust_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_exhaust_air_flowrate_alarm` | 129 |
| `low_heating_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_heating_air_flowrate_alarm` | 130 |
| `low_limit_supply_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `low_limit_supply_air_flowrate_setpoint` | 131 |
| `low_limit_supply_air_static_pressure_setpoint` | `double` | yes | `pascals` | `low_limit_supply_air_static_pressure_setpoint` | 132 |
| `low_limit_supply_air_ventilation_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `low_limit_supply_air_ventilation_flowrate_setpoint` | 133 |
| `low_limit_zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `low_limit_zone_air_co2_concentration_setpoint` | 216 |
| `low_return_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_relative_humidity_alarm` | 135 |
| `low_return_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_air_temperature_alarm` | 136 |
| `low_supply_air_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_flowrate_alarm` | 137 |
| `low_supply_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_static_pressure_alarm` | 138 |
| `low_supply_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_air_temperature_alarm` | 139 |
| `low_zone_air_relative_humidity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_relative_humidity_alarm` | 140 |
| `low_zone_air_static_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_static_pressure_alarm` | 141 |
| `low_zone_air_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_zone_air_temperature_alarm` | 142 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 143 |
| `master_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `master_alarm` | 144 |
| `model_label` | `string` | at create | -- | `model_label` | 145 |
| `motion_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `motion_status` | 146 |
| `occupancy_status` | `OccupiedUnoccupiedValue` | no | `OccupiedUnoccupiedValue` | `occupancy_status` | 147 |
| `overload_discharge_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `overload_discharge_fan_alarm` | 148 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 149 |
| `purge_command` | `OffOnValue` | yes | `OffOnValue` | `purge_command` | 150 |
| `return_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `return_air_cooling_temperature_setpoint` | 151 |
| `return_air_damper_percentage_command` | `double` | yes | `percent` | `return_air_damper_percentage_command` | 152 |
| `return_air_damper_percentage_sensor` | `double` | no | `percent` | `return_air_damper_percentage_sensor` | 153 |
| `return_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `return_air_flowrate_sensor` | 154 |
| `return_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `return_air_flowrate_setpoint` | 155 |
| `return_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `return_air_heating_temperature_setpoint` | 156 |
| `return_air_relative_humidity_sensor` | `double` | no | `percent_relative_humidity` | `return_air_relative_humidity_sensor` | 157 |
| `return_air_temperature_sensor` | `double` | no | `kelvin` | `return_air_temperature_sensor` | 158 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 159 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 160 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 161 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 162 |
| `supply_air_cooling_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `supply_air_cooling_flowrate_capacity` | 163 |
| `supply_air_damper_percentage_command` | `double` | yes | `percent` | `supply_air_damper_percentage_command` | 164 |
| `supply_air_damper_percentage_sensor` | `double` | no | `percent` | `supply_air_damper_percentage_sensor` | 165 |
| `supply_air_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `supply_air_flowrate_sensor` | 166 |
| `supply_air_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `supply_air_flowrate_setpoint` | 167 |
| `supply_air_heating_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `supply_air_heating_flowrate_capacity` | 168 |
| `supply_air_static_pressure_sensor` | `double` | no | `pascals` | `supply_air_static_pressure_sensor` | 169 |
| `supply_air_temperature_sensor` | `double` | no | `kelvin` | `supply_air_temperature_sensor` | 170 |
| `supply_air_ventilation_flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `supply_air_ventilation_flowrate_requirement` | 171 |
| `unoccupied_flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `unoccupied_flowrate_requirement` | 172 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 173 |
| `ventilation_request_count` | `int64` | no | count | `ventilation_request_count` | 174 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 175 |
| `warmup_run_command` | `OffOnValue` | yes | `OffOnValue` | `warmup_run_command` | 176 |
| `water_leak_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `water_leak_alarm` | 177 |
| `zone_air_co2_concentration_sensor` | `repeated double` | no | `parts_per_unit` | `zone_air_co2_concentration_sensor` | 217 |
| `zone_air_co2_concentration_setpoint` | `double` | yes | `parts_per_unit` | `zone_air_co2_concentration_setpoint` | 218 |
| `zone_air_co2_deadband_concentration_setpoint` | `double` | yes | `parts_per_unit` | `zone_air_co2_deadband_concentration_setpoint` | 219 |
| `zone_air_co_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_co_concentration_sensor` | 181 |
| `zone_air_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_cooling_temperature_setpoint` | 182 |
| `zone_air_deadband_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_deadband_temperature_setpoint` | 183 |
| `zone_air_dehumidification_relative_humidity_setpoint` | `double` | yes | `percent_relative_humidity` | `zone_air_dehumidification_relative_humidity_setpoint` | 184 |
| `zone_air_dewpoint_temperature_sensor` | `double` | no | `kelvin` | `zone_air_dewpoint_temperature_sensor` | 185 |
| `zone_air_dewpoint_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_dewpoint_temperature_setpoint` | 186 |
| `zone_air_differential_pressure_sensor` | `double` | no | `pascals` | `zone_air_differential_pressure_sensor` | 187 |
| `zone_air_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_heating_temperature_setpoint` | 188 |
| `zone_air_humidification_relative_humidity_setpoint` | `double` | yes | `percent_relative_humidity` | `zone_air_humidification_relative_humidity_setpoint` | 189 |
| `zone_air_occupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_cooling_temperature_setpoint` | 190 |
| `zone_air_occupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_occupied_heating_temperature_setpoint` | 191 |
| `zone_air_relative_humidity_sensor` | `repeated double` | no | `percent_relative_humidity` | `zone_air_relative_humidity_sensor` | 192 |
| `zone_air_specificenthalpy_sensor` | `double` | no | `joules_per_kilogram` | `zone_air_specificenthalpy_sensor` | 193 |
| `zone_air_static_pressure_sensor` | `double` | no | `pascals` | `zone_air_static_pressure_sensor` | 194 |
| `zone_air_static_pressure_setpoint` | `double` | yes | `pascals` | `zone_air_static_pressure_setpoint` | 195 |
| `zone_air_temperature_sensor` | `double` | no | `kelvin` | `zone_air_temperature_sensor` | 196 |
| `zone_air_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_temperature_setpoint` | 197 |
| `zone_air_unoccupied_cooling_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_cooling_temperature_setpoint` | 198 |
| `zone_air_unoccupied_heating_temperature_setpoint` | `double` | yes | `kelvin` | `zone_air_unoccupied_heating_temperature_setpoint` | 199 |
| `zone_air_voc_concentration_sensor` | `double` | no | `parts_per_unit` | `zone_air_voc_concentration_sensor` | 200 |
| `zone_air_voc_concentration_setpoint` | `double` | yes | `parts_per_unit` | `zone_air_voc_concentration_setpoint` | 201 |
| `zone_air_voc_percentage_sensor` | `double` | no | `percent` | `zone_air_voc_percentage_sensor` | 202 |
| `zone_air_voc_percentage_setpoint` | `double` | yes | `percent` | `zone_air_voc_percentage_setpoint` | 203 |
| `zone_occupancy_status` | `InactiveOccupiedUnknownUnoccupiedValue` | no | `InactiveOccupiedUnknownUnoccupiedValue` | `zone_occupancy_status` | 204 |
| `zone_use_label` | `string` | at create | -- | `zone_use_label` | 205 |

### Multistate enums

13 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_eighty_percent_forty_percent_high_low_medium_off_sixty_percent_twenty_percent_unknown_vfd_value.proto` | `AutoEightyPercentFortyPercentHighLowMediumOffSixtyPercentTwentyPercentUnknownVfdValue` | `AUTO`, `EIGHTY_PERCENT`, `FORTY_PERCENT`, `HIGH`, `LOW`, `MEDIUM`, `OFF`, `SIXTY_PERCENT`, `TWENTY_PERCENT`, `UNKNOWN`, `VFD` |
| `auto_manual_value.proto` | `AutoManualValue` | `AUTO`, `MANUAL` |
| `auto_off_on_unknown_value.proto` | `AutoOffOnUnknownValue` | `AUTO`, `OFF`, `ON`, `UNKNOWN` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `inactive_occupied_unknown_unoccupied_value.proto` | `InactiveOccupiedUnknownUnoccupiedValue` | `INACTIVE`, `OCCUPIED`, `UNKNOWN`, `UNOCCUPIED` |
| `occupied_unoccupied_value.proto` | `OccupiedUnoccupiedValue` | `OCCUPIED`, `UNOCCUPIED` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

92 canonical types, each a value of `VariableAirVolumeUnitType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_CO_2CDSP_PDSCV` | `HVAC/VAV_CO2CDSP_PDSCV` | `CO2CDSP`, `PDSCV`, `VAV` | Supply control VAV with dual setpoint CO2 regulation and damper percentage monitoring |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_CO_2C_PDSCV` | `HVAC/VAV_CO2C_PDSCV` | `CO2C`, `PDSCV`, `VAV` | Discharge control VAV with CO2 regulation and damper percentage monitoring |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_CO_2M_DSP_HWZC_SD` | `HVAC/VAV_CO2M_DSP_HWZC_SD` | `CO2M`, `DSP`, `HWZC`, `SD`, `VAV` | Single duct reheat VAV with CO2 monitoring and temp control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_CSP_DFSS_DFVSC_SFM` | `HVAC/VAV_CSP_DFSS_DFVSC_SFM` | `CSP`, `DFSS`, `DFVSC`, `SFM`, `VAV` | Fan powered cooling only VAV with fan speed control and supply airflow monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_CSP_DFVSC_DAIDC` | `HVAC/VAV_CSP_DFVSC_DAIDC` | `CSP`, `DAIDC`, `DFVSC`, `VAV` | VAV with cooling, discharge fan control, and supply damper monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DDCO_DSP` | `HVAC/VAV_DDCO_DSP` | `DDCO`, `DSP`, `VAV` | Weird dual duct VAV with cooling only, twice. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DD_DSP` | `HVAC/VAV_DD_DSP` | `DD`, `DSP`, `VAV` | Typical dual duct VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DD_DSP_CO_2C` | `HVAC/VAV_DD_DSP_CO2C` | `CO2C`, `DD`, `DSP`, `VAV` | Typical dual duct VAV with CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DD_DSP_DTC` | `HVAC/VAV_DD_DSP_DTC` | `DD`, `DSP`, `DTC`, `VAV` | Dual duct VAV with no heating and cooling ability by itself. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DD_DSP_DTC_CO_2C` | `HVAC/VAV_DD_DSP_DTC_CO2C` | `CO2C`, `DD`, `DSP`, `DTC`, `VAV` | Dual duct VAV with no heating and cooling ability by itself and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DFSS_DFVSC_DSP_HWZC` | `HVAC/VAV_DFSS_DFVSC_DSP_HWZC` | `DFSS`, `DFVSC`, `DSP`, `HWZC`, `VAV` | Fan powered VAV with variable speed control and hydronic heating controlling to dual zone temperature. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_DFSS_DFVSC` | `HVAC/VAV_DSP_DFSS_DFVSC` | `DFSS`, `DFVSC`, `DSP`, `VAV` | Fan powered VAV with variable speed control and dual zone temperature setpoints. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_ED` | `HVAC/VAV_DSP_ED` | `DSP`, `ED`, `VAV` | Exhaust control VAV with dual setpoint control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_HTZC_DFSS_DFVSC` | `HVAC/VAV_DSP_HTZC_DFSS_DFVSC` | `DFSS`, `DFVSC`, `DSP`, `HTZC`, `VAV` | Fan powered VAV with variable speed control and electric heating controlling to dual zone temperature setpoints. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV` | `HVAC/VAV_DSP_PDSCV` | `DSP`, `PDSCV`, `VAV` | VAV with pressure dependent supply valve control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_CO_2C` | `HVAC/VAV_DSP_PDSCV_CO2C` | `CO2C`, `DSP`, `PDSCV`, `VAV` | VAV with pressure dependent supply valve control and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_CO_2C_ZHM` | `HVAC/VAV_DSP_PDSCV_CO2C_ZHM` | `CO2C`, `DSP`, `PDSCV`, `VAV`, `ZHM` | VAV with pressure dependent supply valve control, CO2 control and zone humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_HTZC` | `HVAC/VAV_DSP_PDSCV_HTZC` | `DSP`, `HTZC`, `PDSCV`, `VAV` | Reheat VAV with pressure dependent supply damper control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_HTZC_CO_2C` | `HVAC/VAV_DSP_PDSCV_HTZC_CO2C` | `CO2C`, `DSP`, `HTZC`, `PDSCV`, `VAV` | Reheat VAV with pressure dependent supply damper control and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_HTZC_CO_2C_ZHM` | `HVAC/VAV_DSP_PDSCV_HTZC_CO2C_ZHM` | `CO2C`, `DSP`, `HTZC`, `PDSCV`, `VAV`, `ZHM` | Reheat VAV with pressure dependent supply valve control, CO2 control and zone humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_HWZC_CO_2C` | `HVAC/VAV_DSP_PDSCV_HWZC_CO2C` | `CO2C`, `DSP`, `HWZC`, `PDSCV`, `VAV` | Reheat VAV with pressure dependent supply valve control, heating water valve zone temp control and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_WDPC` | `HVAC/VAV_DSP_PDSCV_WDPC` | `DSP`, `PDSCV`, `VAV`, `WDPC` | Supply control VAV with dual setpoint damper percentage monitoring, and differential pressure control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_DSP_PDSCV_ZHM` | `HVAC/VAV_DSP_PDSCV_ZHM` | `DSP`, `PDSCV`, `VAV`, `ZHM` | VAV with pressure dependent supply valve control and zone humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_ED` | `HVAC/VAV_ED` | `ED`, `VAV` | Exhaust control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_ED_EFSS` | `HVAC/VAV_ED_EFSS` | `ED`, `EFSS`, `VAV` | Fan powered exhaust control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_ED_RMM` | `HVAC/VAV_ED_RMM` | `ED`, `RMM`, `VAV` | Exhaust control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_ED_ZSPC` | `HVAC/VAV_ED_ZSPC` | `ED`, `VAV`, `ZSPC` | Exhaust air zone pressure control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_HWZTC_CHWZTC_DTM` | `HVAC/VAV_HWZTC_CHWZTC_DTM` | `CHWZTC`, `DTM`, `HWZTC`, `VAV` | A zone VAV with heating and cooling control, but no flow control; part of DOAS system where air volume is not measured or controlled locally, but instead controlled by the upstream equipment. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_MDSDC` | `HVAC/VAV_MDSDC` | `MDSDC`, `VAV` | A zone VAV with ventilation control based on a motion sensor. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_PDSCV_CO_2C_VOCPC_ZHM_RMM` | `HVAC/VAV_PDSCV_CO2C_VOCPC_ZHM_RMM` | `CO2C`, `PDSCV`, `RMM`, `VAV`, `VOCPC`, `ZHM` | VAV with pressure dependent supply valve control, for zone humidity and VOC control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_PDSCV_VOCC_ZHM_CO_2C` | `HVAC/VAV_PDSCV_VOCC_ZHM_CO2C` | `CO2C`, `PDSCV`, `VAV`, `VOCC`, `ZHM` | Pressure dependent ventilation control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_PDSCV_WDPC` | `HVAC/VAV_PDSCV_WDPC` | `PDSCV`, `VAV`, `WDPC` | Supply control VAV with damper percentage monitoring, and differential pressure control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_PDSCV_WDPC_2X` | `HVAC/VAV_PDSCV_WDPC2X` | `PDSCV`, `VAV`, `WDPC2X` | VAV with pressure-dependent supply damper control and dual sensor differential pressure control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_RD` | `HVAC/VAV_RD` | `RD`, `VAV` | Return control VAV with air flow setpoint control |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_RDC` | `HVAC/VAV_RDC` | `RDC`, `VAV` | Return control VAV without built-in regulation |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_RD_CO_2C` | `HVAC/VAV_RD_CO2C` | `CO2C`, `RD`, `VAV` | CO2 control VAV, regardless of room temperature for return air VAV's |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_RD_DSPRTC` | `HVAC/VAV_RD_DSPRTC` | `DSPRTC`, `RD`, `VAV` | Return control VAV with return cooling control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_RD_DSPRTC_ZSPC` | `HVAC/VAV_RD_DSPRTC_ZSPC` | `DSPRTC`, `RD`, `VAV`, `ZSPC` | Return control VAV with return cooling control and zone pressure control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_RD_ZSPC` | `HVAC/VAV_RD_ZSPC` | `RD`, `VAV`, `ZSPC` | Return air zone pressure control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD` | `HVAC/VAV_SD` | `SD`, `VAV` | Simple VAV with basic airflow control and no temperature control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_CO_2C` | `HVAC/VAV_SD_CO2C` | `CO2C`, `SD`, `VAV` | CO2 control VAV, regardless of room temperature for single duct supply air VAV's |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_CO_2C_HLSAFS_SRC` | `HVAC/VAV_SD_CO2C_HLSAFS_SRC` | `CO2C`, `HLSAFS`, `SD`, `SRC`, `VAV` | VAV with CO2 monitor, dampers, hi/low flowrate setpoint and sensor, schedule run |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_CSP` | `HVAC/VAV_SD_CSP` | `CSP`, `SD`, `VAV` | Simple IDF room unit. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_CSP_CO_2C` | `HVAC/VAV_SD_CSP_CO2C` | `CO2C`, `CSP`, `SD`, `VAV` | CO2 control VAV with cooling setpoint. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_CSP_DFSS` | `HVAC/VAV_SD_CSP_DFSS` | `CSP`, `DFSS`, `SD`, `VAV` | Fan powered VAV for cooling only applications (e.g. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_CSP_HLSAFS` | `HVAC/VAV_SD_CSP_HLSAFS` | `CSP`, `HLSAFS`, `SD`, `VAV` | Simple cooling only VAV with occupancy. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP` | `HVAC/VAV_SD_DSP` | `DSP`, `SD`, `VAV` | Simple cooling only VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_CO_2C` | `HVAC/VAV_SD_DSP_CO2C` | `CO2C`, `DSP`, `SD`, `VAV` | CO2 control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_CO_2C_2X` | `HVAC/VAV_SD_DSP_CO2C2X` | `CO2C2X`, `DSP`, `SD`, `VAV` | Single duct VAV with two-zone CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_CO_2C_COM_ZHM` | `HVAC/VAV_SD_DSP_CO2C_COM_ZHM` | `CO2C`, `COM`, `DSP`, `SD`, `VAV`, `ZHM` | CO2 control VAV with CO monitoring and humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_CO_2C_DFSS_DFVSC` | `HVAC/VAV_SD_DSP_CO2C_DFSS_DFVSC` | `CO2C`, `DFSS`, `DFVSC`, `DSP`, `SD`, `VAV` | Fan powered VAV with variable speed control and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_CO_2M` | `HVAC/VAV_SD_DSP_CO2M` | `CO2M`, `DSP`, `SD`, `VAV` | VAV with zone CO2 monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_CO_2M_COM_ZHM` | `HVAC/VAV_SD_DSP_CO2M_COM_ZHM` | `CO2M`, `COM`, `DSP`, `SD`, `VAV`, `ZHM` | VAV with zone CO2 monitoring, CO monitoring and humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_DFSS` | `HVAC/VAV_SD_DSP_DFSS` | `DFSS`, `DSP`, `SD`, `VAV` | Fan powered VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_DFSS_DFVSC` | `HVAC/VAV_SD_DSP_DFSS_DFVSC` | `DFSS`, `DFVSC`, `DSP`, `SD`, `VAV` | Fan powered VAV with variable speed control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_DFSS_DFVSC_HT_3DC` | `HVAC/VAV_SD_DSP_DFSS_DFVSC_HT3DC` | `DFSS`, `DFVSC`, `DSP`, `HT3DC`, `SD`, `VAV` | Fan powered VAV with variable speed control and 3 stage electric heater. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_DFSS_DFVSC_HT_3DTC` | `HVAC/VAV_SD_DSP_DFSS_DFVSC_HT3DTC` | `DFSS`, `DFVSC`, `DSP`, `HT3DTC`, `SD`, `VAV` | Fan powered VAV with variable speed control with three electric heaters. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_DFSS_DFVSC_HT_3ZC` | `HVAC/VAV_SD_DSP_DFSS_DFVSC_HT3ZC` | `DFSS`, `DFVSC`, `DSP`, `HT3ZC`, `SD`, `VAV` | Fan powered VAV with variable speed control and 3 stage electric heater. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HTDC` | `HVAC/VAV_SD_DSP_HTDC` | `DSP`, `HTDC`, `SD`, `VAV` | Single duct reheat VAV with electric heat. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HTDC_CO_2C` | `HVAC/VAV_SD_DSP_HTDC_CO2C` | `CO2C`, `DSP`, `HTDC`, `SD`, `VAV` | Single duct reheat VAV with electric heat, discharge temperature control, and co2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HTZC` | `HVAC/VAV_SD_DSP_HTZC` | `DSP`, `HTZC`, `SD`, `VAV` | Single duct reheat VAV with electric heat. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC` | `HVAC/VAV_SD_DSP_HWDC` | `DSP`, `HWDC`, `SD`, `VAV` | Single duct reheat VAV with dual setpoint control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C` | `HVAC/VAV_SD_DSP_HWDC_CO2C` | `CO2C`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct reheat VAV with CO2 and temp control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C_COM` | `HVAC/VAV_SD_DSP_HWDC_CO2C_COM` | `CO2C`, `COM`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct reheat VAV with CO2, temp control, co monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C_COM_ZHM` | `HVAC/VAV_SD_DSP_HWDC_CO2C_COM_ZHM` | `CO2C`, `COM`, `DSP`, `HWDC`, `SD`, `VAV`, `ZHM` | Single duct reheat VAV with CO2, temp control, co monitoring and humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C_DFSS` | `HVAC/VAV_SD_DSP_HWDC_CO2C_DFSS` | `CO2C`, `DFSS`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct fan powered VAV with reheat and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C_DFSS_DFVSC` | `HVAC/VAV_SD_DSP_HWDC_CO2C_DFSS_DFVSC` | `CO2C`, `DFSS`, `DFVSC`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct fan powered VAV with reheat and CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C_DFVSC_COM_ZHM` | `HVAC/VAV_SD_DSP_HWDC_CO2C_DFVSC_COM_ZHM` | `CO2C`, `COM`, `DFVSC`, `DSP`, `HWDC`, `SD`, `VAV`, `ZHM` | Single duct fan powered VAV with reheat and CO2 control, CO monitoring and humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2C_ZHM` | `HVAC/VAV_SD_DSP_HWDC_CO2C_ZHM` | `CO2C`, `DSP`, `HWDC`, `SD`, `VAV`, `ZHM` | Single duct reheat VAV with CO2, temp control, and humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2M` | `HVAC/VAV_SD_DSP_HWDC_CO2M` | `CO2M`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct reheat VAV with temp control and CO2 monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_CO_2M_COM_ZHM` | `HVAC/VAV_SD_DSP_HWDC_CO2M_COM_ZHM` | `CO2M`, `COM`, `DSP`, `HWDC`, `SD`, `VAV`, `ZHM` | Single duct reheat VAV with temp control and CO2, CO and humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_DFSS` | `HVAC/VAV_SD_DSP_HWDC_DFSS` | `DFSS`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct fan-powered series VAV with reheat. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_DFSS_CO_2C_COM` | `HVAC/VAV_SD_DSP_HWDC_DFSS_CO2C_COM` | `CO2C`, `COM`, `DFSS`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct fan-powered series VAV with reheat with CO2 and CO monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_DFSS_DFVSC` | `HVAC/VAV_SD_DSP_HWDC_DFSS_DFVSC` | `DFSS`, `DFVSC`, `DSP`, `HWDC`, `SD`, `VAV` | Single duct fan-powered series VAV with reheat. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_DSPZDHC` | `HVAC/VAV_SD_DSP_HWDC_DSPZDHC` | `DSP`, `DSPZDHC`, `HWDC`, `SD`, `VAV` | Single duct reheat VAV with dual setpoint temperature and humidity control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_MSSPC_CO_2C_ZHM_2X` | `HVAC/VAV_SD_DSP_HWDC_MSSPC_CO2C_ZHM2X` | `CO2C`, `DSP`, `HWDC`, `MSSPC`, `SD`, `VAV`, `ZHM2X` | Single duct reheat VAV with CO2, temp, minimum supply air static pressure control and zone humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_VOCC` | `HVAC/VAV_SD_DSP_HWDC_VOCC` | `DSP`, `HWDC`, `SD`, `VAV`, `VOCC` | Single duct reheat VAV with VOC and temp control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWDC_ZHM` | `HVAC/VAV_SD_DSP_HWDC_ZHM` | `DSP`, `HWDC`, `SD`, `VAV`, `ZHM` | Single duct reheat VAV with dual setpoint control and zone humidity monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWZC` | `HVAC/VAV_SD_DSP_HWZC` | `DSP`, `HWZC`, `SD`, `VAV` | Single duct reheat VAV with dual setpoint control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWZC_CO_2C` | `HVAC/VAV_SD_DSP_HWZC_CO2C` | `CO2C`, `DSP`, `HWZC`, `SD`, `VAV` | Single duct reheat VAV with CO2 and temp control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWZC_CO_2C_2X` | `HVAC/VAV_SD_DSP_HWZC_CO2C2X` | `CO2C2X`, `DSP`, `HWZC`, `SD`, `VAV` | Single duct reheat VAV with two-zone CO2 control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_HWZC_ZSPM` | `HVAC/VAV_SD_DSP_HWZC_ZSPM` | `DSP`, `HWZC`, `SD`, `VAV`, `ZSPM` | Single duct reheat VAV with dual setpoint control and zone static pressure monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DSP_VOCC` | `HVAC/VAV_SD_DSP_VOCC` | `DSP`, `SD`, `VAV`, `VOCC` | Single duct cooling-only VAV with dual setpoint and VOC control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_DTM` | `HVAC/VAV_SD_DTM` | `DTM`, `SD`, `VAV` | Simple single duct VAV with discharge temperature monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_HLSAFS` | `HVAC/VAV_SD_HLSAFS` | `HLSAFS`, `SD`, `VAV` | Single duct VAV with flowrate control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_HLSAFS_CO_2C` | `HVAC/VAV_SD_HLSAFS_CO2C` | `CO2C`, `HLSAFS`, `SD`, `VAV` | Single duct VAV with CO2 concentration control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_ZSPC` | `HVAC/VAV_SD_ZSPC` | `SD`, `VAV`, `ZSPC` | Supply air zone pressure control VAV. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_ZTC_AHAC` | `HVAC/VAV_SD_ZTC_AHAC` | `AHAC`, `SD`, `VAV`, `ZTC` | Single duct VAV with zone set-point control and after hours push button activation. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_ZTC_HLSAFS` | `HVAC/VAV_SD_ZTC_HLSAFS` | `HLSAFS`, `SD`, `VAV`, `ZTC` | VAV with flow rate control, supply air damper control and temperature control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_SD_ZTC_HWDC` | `HVAC/VAV_SD_ZTC_HWDC` | `HWDC`, `SD`, `VAV`, `ZTC` | Single duct reheat VAV with zone setpoint control. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_ZTC_DTM` | `HVAC/VAV_ZTC_DTM` | `DTM`, `VAV`, `ZTC` | Single duct VAV with zone set-point control and discharge temperature monitoring. |
| `VARIABLE_AIR_VOLUME_UNIT_TYPE_VAV_ZTM_PDSCV_SFM` | `HVAC/VAV_ZTM_PDSCV_SFM` | `PDSCV`, `SFM`, `VAV`, `ZTM` | VAV with supply air and zone air monitoring |

## Provenance

Generated from `HVAC/VAV` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
