<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# CondensingWaterSystem

Tag for condensing water systems. Distinct from chilled water systems in that they provide a water-side condensing source for other devices (such as water-cooled chillers, water-condensing heat pumps, etc.).

|   |   |
| --- | --- |
| Ontology type | `HVAC/CDWS` |
| GUID | `d659edeb-607d-4c03-9f17-bb5159c0c48d` |
| Kind | not equipment (a system, a riser, a zone grouping) |
| Proto package | `protobuf.digitalbuildings.hvac.condensing_water_system.v1` |
| Resource name | `buildings/{building}/condensingWaterSystems/{condensing_water_system}` |
| Fields | 135 fields, 35 writable |
| Canonical types | 29 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `condensing_water_system.proto` | the `CondensingWaterSystem` message |
| `condensing_water_system_type.proto` | `CondensingWaterSystemType`, one value per canonical type (rule 7) |
| `service.proto` | the `CondensingWaterSystems` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `absent_present_value.proto` | a multistate enum (rule 13) |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `disabled_enabled_occupied_unoccupied_value.proto` | a multistate enum (rule 13) |
| `off_on_standby_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`CondensingWaterSystems` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `CondensingWaterSystemService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetCondensingWaterSystem` | `GET /v1/{name=buildings/*/condensingWaterSystems/*}` |
| `ListCondensingWaterSystems` | `GET /v1/{parent=buildings/*}/condensingWaterSystems` |
| `CreateCondensingWaterSystem` | `POST /v1/{parent=buildings/*}/condensingWaterSystems` |
| `UpdateCondensingWaterSystem` | `PATCH /v1/{condensing_water_system.name=buildings/*/condensingWaterSystems/*}` |
| `DeleteCondensingWaterSystem` | `DELETE /v1/{name=buildings/*/condensingWaterSystems/*}` |
| `UndeleteCondensingWaterSystem` | `POST /v1/{name=buildings/*/condensingWaterSystems/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `blowdown_water_electricconductivity_sensor` | `double` | no | `siemens_per_meter` | `blowdown_water_electricconductivity_sensor` | 16 |
| `blowdown_water_electricconductivity_setpoint` | `double` | yes | `siemens_per_meter` | `blowdown_water_electricconductivity_setpoint` | 17 |
| `blowdown_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `blowdown_water_flowrate_sensor` | 18 |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 19 |
| `bypass_valve_percentage_sensor` | `double` | no | `percent` | `bypass_valve_percentage_sensor` | 20 |
| `bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `bypass_valve_status` | 21 |
| `common_return_water_temperature_sensor` | `double` | no | `kelvin` | `common_return_water_temperature_sensor` | 22 |
| `common_supply_water_temperature_sensor` | `double` | no | `kelvin` | `common_supply_water_temperature_sensor` | 23 |
| `communication_status` | `OffOnValue` | no | `OffOnValue` | `communication_status` | 24 |
| `condensing_return_water_temperature_sensor` | `double` | no | `kelvin` | `condensing_return_water_temperature_sensor` | 25 |
| `condensing_supply_water_temperature_sensor` | `double` | no | `kelvin` | `condensing_supply_water_temperature_sensor` | 26 |
| `condensing_water_flowrate_status` | `AbsentPresentValue` | no | `AbsentPresentValue` | `condensing_water_flowrate_status` | 27 |
| `condensing_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `condensing_water_isolation_valve_command` | 28 |
| `condensing_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `condensing_water_isolation_valve_status` | 29 |
| `control_mode` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | no | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `control_mode` | 30 |
| `cooling_percentage_command` | `double` | yes | `percent` | `cooling_percentage_command` | 31 |
| `cooling_performanceratio_sensor` | `double` | no | `watts_per_watts` | `cooling_performanceratio_sensor` | 32 |
| `cooling_request_count` | `int64` | no | count | `cooling_request_count` | 33 |
| `cooling_thermal_energy_accumulator` | `double` | no | `joules` | `cooling_thermal_energy_accumulator` | 34 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 35 |
| `cooling_thermal_power_sensor` | `double` | no | `watts` | `cooling_thermal_power_sensor` | 36 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 37 |
| `differential_pressure_sensor` | `repeated double` | no | `pascals` | `differential_pressure_sensor` | 38 |
| `differential_pressure_setpoint` | `double` | yes | `pascals` | `differential_pressure_setpoint` | 39 |
| `differential_pressure_spec` | `double` | at create | `pascals` | `differential_pressure_specification` | 151 |
| `drain_water_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `drain_water_valve_command` | 41 |
| `economizer_bypass_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `economizer_bypass_valve_command` | 42 |
| `economizer_bypass_valve_percentage_command` | `double` | yes | `percent` | `economizer_bypass_valve_percentage_command` | 43 |
| `economizer_bypass_valve_percentage_sensor` | `double` | no | `percent` | `economizer_bypass_valve_percentage_sensor` | 44 |
| `economizer_bypass_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `economizer_bypass_valve_status` | 45 |
| `economizer_disable_command` | `OffOnValue` | yes | `OffOnValue` | `economizer_disable_command` | 46 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 47 |
| `economizer_thermal_power_sensor` | `double` | no | `watts` | `economizer_thermal_power_sensor` | 48 |
| `efficiency_percentage_sensor` | `double` | no | `percent` | `efficiency_percentage_sensor` | 49 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 50 |
| `failed_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_alarm` | 51 |
| `failed_blowdown_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_blowdown_water_flowrate_alarm` | 52 |
| `failed_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_bypass_valve_alarm` | 53 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 54 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 55 |
| `failed_economizer_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_economizer_bypass_valve_alarm` | 56 |
| `failed_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_flowrate_alarm` | 57 |
| `failed_makeup_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_makeup_water_flowrate_alarm` | 58 |
| `failed_mechanical_cooling_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_mechanical_cooling_bypass_valve_alarm` | 59 |
| `failed_polished_water_electricresistivity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_polished_water_electricresistivity_alarm` | 60 |
| `failed_polished_water_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_polished_water_flowrate_alarm` | 61 |
| `failed_polished_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_polished_water_isolation_valve_alarm` | 62 |
| `failed_process_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_process_return_water_temperature_alarm` | 63 |
| `failed_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_isolation_valve_alarm` | 64 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 65 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 66 |
| `filter_differential_pressure_sensor` | `repeated double` | no | `pascals` | `filter_differential_pressure_sensor` | 67 |
| `flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `flowrate_capacity` | 68 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 69 |
| `flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `flowrate_setpoint` | 70 |
| `heat_exchange_supply_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `heat_exchange_supply_water_isolation_valve_percentage_command` | 71 |
| `heat_exchange_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heat_exchange_supply_water_isolation_valve_percentage_sensor` | 72 |
| `heating_percentage_command` | `double` | yes | `percent` | `heating_percentage_command` | 73 |
| `heating_request_count` | `int64` | no | count | `heating_request_count` | 74 |
| `heating_thermal_power_sensor` | `double` | no | `watts` | `heating_thermal_power_sensor` | 75 |
| `high_blowdown_water_electricconductivity_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_blowdown_water_electricconductivity_alarm` | 76 |
| `high_common_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_common_return_water_temperature_alarm` | 77 |
| `high_common_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_common_supply_water_temperature_alarm` | 78 |
| `high_condensing_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_condensing_return_water_temperature_alarm` | 79 |
| `high_condensing_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_condensing_supply_water_temperature_alarm` | 80 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 81 |
| `high_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_flowrate_alarm` | 82 |
| `high_process_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_supply_water_temperature_alarm` | 83 |
| `high_process_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_process_water_differential_pressure_alarm` | 84 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 85 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 86 |
| `load_percentage_sensor` | `double` | no | `percent` | `load_percentage_sensor` | 87 |
| `local_override_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `local_override_alarm` | 88 |
| `lost_power_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `lost_power_alarm` | 89 |
| `low_common_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_common_return_water_temperature_alarm` | 90 |
| `low_common_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_common_supply_water_temperature_alarm` | 91 |
| `low_condensing_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_condensing_return_water_temperature_alarm` | 92 |
| `low_condensing_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_condensing_supply_water_temperature_alarm` | 93 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 94 |
| `low_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_flowrate_alarm` | 95 |
| `low_limit_differential_pressure_setpoint` | `double` | yes | `pascals` | `low_limit_differential_pressure_setpoint` | 96 |
| `low_process_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_supply_water_temperature_alarm` | 97 |
| `low_process_water_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_process_water_differential_pressure_alarm` | 98 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 99 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 100 |
| `makeup_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `makeup_water_flowrate_sensor` | 101 |
| `makeup_water_volume_accumulator` | `double` | no | `cubic_meters` | `makeup_water_volume_accumulator` | 102 |
| `mechanical_cooling_bypass_valve_percentage_command` | `double` | yes | `percent` | `mechanical_cooling_bypass_valve_percentage_command` | 103 |
| `mechanical_cooling_bypass_valve_percentage_sensor` | `double` | no | `percent` | `mechanical_cooling_bypass_valve_percentage_sensor` | 104 |
| `min_flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `min_flowrate_setpoint` | 105 |
| `optimal_stop_command` | `OffOnValue` | yes | `OffOnValue` | `optimal_stop_command` | 106 |
| `polished_water_electricconductivity_sensor` | `double` | no | `siemens_per_meter` | `polished_water_electricconductivity_sensor` | 107 |
| `polished_water_electricconductivity_setpoint` | `double` | yes | `siemens_per_meter` | `polished_water_electricconductivity_setpoint` | 108 |
| `polished_water_electricresistivity_sensor` | `double` | no | `ohm_meters` | `polished_water_electricresistivity_sensor` | 109 |
| `polished_water_electricresistivity_setpoint` | `double` | yes | `ohm_meters` | `polished_water_electricresistivity_setpoint` | 110 |
| `polished_water_flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `polished_water_flowrate_sensor` | 111 |
| `polished_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `polished_water_isolation_valve_command` | 112 |
| `polished_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `polished_water_isolation_valve_status` | 113 |
| `power_capacity` | `double` | at create | `watts` | `power_capacity` | 114 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 115 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 116 |
| `pressurization_request_count` | `int64` | no | count | `pressurization_request_count` | 117 |
| `process_cooling_thermal_power_sensor` | `repeated double` | no | `watts` | `process_cooling_thermal_power_sensor` | 118 |
| `process_return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `process_return_water_temperature_sensor` | 119 |
| `process_supply_water_temperature_sensor` | `repeated double` | no | `kelvin` | `process_supply_water_temperature_sensor` | 120 |
| `process_water_differential_pressure_sensor` | `repeated double` | no | `pascals` | `process_water_differential_pressure_sensor` | 121 |
| `process_water_differential_pressure_setpoint` | `double` | yes | `pascals` | `process_water_differential_pressure_setpoint` | 122 |
| `process_water_flowrate_sensor` | `repeated double` | no | `cubic_meters_per_second` | `process_water_flowrate_sensor` | 123 |
| `process_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `process_water_isolation_valve_command` | 124 |
| `request_run_command` | `OffOnValue` | yes | `OffOnValue` | `request_run_command` | 125 |
| `return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `return_water_isolation_valve_command` | 126 |
| `return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `return_water_isolation_valve_percentage_sensor` | 127 |
| `return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `return_water_isolation_valve_status` | 128 |
| `return_water_pressure_sensor` | `double` | no | `pascals` | `return_water_pressure_sensor` | 129 |
| `return_water_temperature_sensor` | `repeated double` | no | `kelvin` | `return_water_temperature_sensor` | 130 |
| `return_water_temperature_setpoint` | `double` | yes | `kelvin` | `return_water_temperature_setpoint` | 131 |
| `run_command` | `OffOnValue` | yes | `OffOnValue` | `run_command` | 132 |
| `run_status` | `OffOnStandbyUnknownValue` | no | `OffOnStandbyUnknownValue` | `run_status` | 133 |
| `run_time_accumulator` | `double` | no | `seconds` | `run_time_accumulator` | 134 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 135 |
| `suction_pressure_sensor` | `double` | no | `pascals` | `suction_pressure_sensor` | 136 |
| `supply_water_pressure_sensor` | `double` | no | `pascals` | `supply_water_pressure_sensor` | 137 |
| `supply_water_pressure_setpoint` | `double` | yes | `pascals` | `supply_water_pressure_setpoint` | 138 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 139 |
| `supply_water_temperature_setpoint` | `double` | yes | `kelvin` | `supply_water_temperature_setpoint` | 140 |
| `sweeper_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `sweeper_pump_run_command` | 141 |
| `sweeper_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `sweeper_pump_run_status` | 142 |
| `switch_command` | `OffOnValue` | yes | `OffOnValue` | `switch_command` | 143 |
| `sync_economizer_mechanical_cooling_mode` | `OffOnValue` | no | `OffOnValue` | `sync_economizer_mechanical_cooling_mode` | 144 |
| `thermal_power_capacity` | `double` | at create | `watts` | `thermal_power_capacity` | 145 |
| `ultraviolet_filter_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `ultraviolet_filter_alarm` | 146 |
| `ultraviolet_filter_differential_pressure_sensor` | `double` | no | `pascals` | `ultraviolet_filter_differential_pressure_sensor` | 147 |
| `user_occupancy_override_status` | `DisabledEnabledOccupiedUnoccupiedValue` | no | `DisabledEnabledOccupiedUnoccupiedValue` | `user_occupancy_override_status` | 148 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 149 |
| `warmup_request_count` | `int64` | no | count | `warmup_request_count` | 150 |

### Multistate enums

9 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `absent_present_value.proto` | `AbsentPresentValue` | `ABSENT`, `PRESENT` |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_cooling_dehumidify_fan_only_heating_manual_off_value.proto` | `AutoCoolingDehumidifyFanOnlyHeatingManualOffValue` | `AUTO`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `HEATING`, `MANUAL`, `OFF` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `disabled_enabled_occupied_unoccupied_value.proto` | `DisabledEnabledOccupiedUnoccupiedValue` | `DISABLED`, `ENABLED`, `OCCUPIED`, `UNOCCUPIED` |
| `off_on_standby_unknown_value.proto` | `OffOnStandbyUnknownValue` | `OFF`, `ON`, `STANDBY`, `UNKNOWN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

29 canonical types, each a value of `CondensingWaterSystemType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_BYPVPM_CLPM_SWTC_WDPC_WFRM` | `HVAC/CDWS_BYPVPM_CLPM_SWTC_WDPC_WFRM` | `BYPVPM`, `CDWS`, `CLPM`, `SWTC`, `WDPC`, `WFRM` | Condensing water system with supply temperature and differential pressure control as well as thermal power and flowrate monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_CLPM_SWTC_WDPM_WFRC` | `HVAC/CDWS_CLPM_SWTC_WDPM_WFRC` | `CDWS`, `CLPM`, `SWTC`, `WDPM`, `WFRC` | Condensing water system with supply temperature and flowrate control as well as thermal power and differential pressure monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_CWDT_CDWISOVM_CDWFRSM` | `HVAC/CDWS_CWDT_CDWISOVM_CDWFRSM` | `CDWFRSM`, `CDWISOVM`, `CDWS`, `CWDT` | Condensing water system with temperature, isolation valve, flowrate monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_RWTC_BWFRM_BYPVPM_MWFRM` | `HVAC/CDWS_RWTC_BWFRM_BYPVPM_MWFRM` | `BWFRM`, `BYPVPM`, `CDWS`, `MWFRM`, `RWTC` | Condensing water system with return water temperature control, blowdown and makeup water flowrate monitoring, and bypass valve. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SS_SWTC` | `HVAC/CDWS_SS_SWTC` | `CDWS`, `SS`, `SWTC` | Simple condenser water system with supply control and run command. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SS_SWTC_BYPVPM_WFRM_MWFRM_BWFRM` | `HVAC/CDWS_SS_SWTC_BYPVPM_WFRM_MWFRM_BWFRM` | `BWFRM`, `BYPVPM`, `CDWS`, `MWFRM`, `SS`, `SWTC`, `WFRM` | Condensing water system (temp control) with bypass control, flow monitoring and basin water system |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC` | `HVAC/CDWS_SWTC` | `CDWS`, `SWTC` | Simple condenser water system with supply control. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_BWFRM_MWFRM` | `HVAC/CDWS_SWTC_BWFRM_MWFRM` | `BWFRM`, `CDWS`, `MWFRM`, `SWTC` | Condensing water system with supply water temperature control, blowdown and makeup water flowrate monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_BYPVPM` | `HVAC/CDWS_SWTC_BYPVPM` | `BYPVPM`, `CDWS`, `SWTC` | Condenser water system with supply temperature control and a bypass valve. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_BYPVPM_WFRM_MWFRM_BWFRM` | `HVAC/CDWS_SWTC_BYPVPM_WFRM_MWFRM_BWFRM` | `BWFRM`, `BYPVPM`, `CDWS`, `MWFRM`, `SWTC`, `WFRM` | Condensing water system (temp control) with bypass control, flow monitoring and basin water system |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_CMWDT_BYPVPM_BWECVC_BWFRM_MWFRM` | `HVAC/CDWS_SWTC_CMWDT_BYPVPM_BWECVC_BWFRM_MWFRM` | `BWECVC`, `BWFRM`, `BYPVPM`, `CDWS`, `CMWDT`, `MWFRM`, `SWTC` | Condensing water system with bypass valve, blowdown water valve electricconductivity control, makeup water flowrate monitoring and common water temperature differential monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_MINFC_WDPC_2X_PCLPM_CLPM_PRWDT_2X_PWFRM_2X_PWDPM_2X` | `HVAC/CDWS_SWTC_MINFC_WDPC2X_PCLPM_CLPM_PRWDT2X_PWFRM2X_PWDPM2X` | `CDWS`, `CLPM`, `MINFC`, `PCLPM`, `PRWDT2X`, `PWDPM2X`, `PWFRM2X`, `SWTC`, `WDPC2X` | Condenser water system with dual process water headers. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_SWPC_MWDPC_WFRM_FDPM_3X_UVFDPM_PLWVERC` | `HVAC/CDWS_SWTC_SWPC_MWDPC_WFRM_FDPM3X_UVFDPM_PLWVERC` | `CDWS`, `FDPM3X`, `MWDPC`, `PLWVERC`, `SWPC`, `SWTC`, `UVFDPM`, `WFRM` | Condensing water system with supply water temperature and pressure control, minimum water differential pressure control, flowrate monitoring, three filters with differential pressure monitoring, ultraviolet filter with differential pressure monitoring, and water polishing system. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC` | `HVAC/CDWS_SWTC_WDPC` | `CDWS`, `SWTC`, `WDPC` | Condenser water system with supply temperature and differential pressure control. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC_BWFRM` | `HVAC/CDWS_SWTC_WDPC_BWFRM` | `BWFRM`, `CDWS`, `SWTC`, `WDPC` | Condenser water system with supply temperature, differential pressure control and blowdown water flowrate monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC_CLPM_WFRM_MWFRM` | `HVAC/CDWS_SWTC_WDPC_CLPM_WFRM_MWFRM` | `CDWS`, `CLPM`, `MWFRM`, `SWTC`, `WDPC`, `WFRM` | Condensing water system with supply temperature control, differential pressure control, and thermal load, flowrate and makeup water flowrate monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC_MINFC_CLPM` | `HVAC/CDWS_SWTC_WDPC_MINFC_CLPM` | `CDWS`, `CLPM`, `MINFC`, `SWTC`, `WDPC` | Condenser water system with supply temperature and differential pressure control. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC_PWDPC_PRWDT_RWISOVM_PWISOVM` | `HVAC/CDWS_SWTC_WDPC_PWDPC_PRWDT_RWISOVM_PWISOVM` | `CDWS`, `PRWDT`, `PWDPC`, `PWISOVM`, `RWISOVM`, `SWTC`, `WDPC` | Condenser water system with condenser supply temperature and differential pressure control and process water temperature and pressure monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC_WFRC_HXSWISOVPM` | `HVAC/CDWS_SWTC_WDPC_WFRC_HXSWISOVPM` | `CDWS`, `HXSWISOVPM`, `SWTC`, `WDPC`, `WFRC` | Condenser water system with supply temperature control and isolation valves connected to a heat exchanger. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPC_WFRC_RWISOVM_MWFRM_BWFRM` | `HVAC/CDWS_SWTC_WDPC_WFRC_RWISOVM_MWFRM_BWFRM` | `BWFRM`, `CDWS`, `MWFRM`, `RWISOVM`, `SWTC`, `WDPC`, `WFRC` | Condensing water system with supply temperature, flowrate, and differential pressure control. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPM_CLPM` | `HVAC/CDWS_SWTC_WDPM_CLPM` | `CDWS`, `CLPM`, `SWTC`, `WDPM` | Condenser water system with differential pressure monitoring and cooling thermal monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPM_SWPSS` | `HVAC/CDWS_SWTC_WDPM_SWPSS` | `CDWS`, `SWPSS`, `SWTC`, `WDPM` | Condenser water system with differential pressure monitoring and a system sweeper pump for CT basins. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WDPM_WSEBYPVPM_MCBYPVPM` | `HVAC/CDWS_SWTC_WDPM_WSEBYPVPM_MCBYPVPM` | `CDWS`, `MCBYPVPM`, `SWTC`, `WDPM`, `WSEBYPVPM` | Condensing water system with supply water temperature control, differential pressure monitoring, mechanical cooling bypass valve and water side economizer bypass valve. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WFRC_CLPM_WDT` | `HVAC/CDWS_SWTC_WFRC_CLPM_WDT` | `CDWS`, `CLPM`, `SWTC`, `WDT`, `WFRC` | Condensing water system with supply water temperature and flowrate control, delta-T monitoring, and thermal power monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WFRM` | `HVAC/CDWS_SWTC_WFRM` | `CDWS`, `SWTC`, `WFRM` | Simple condenser water system with supply control, and flowrate monitoring. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WFRM_MWFRM_BWFRM` | `HVAC/CDWS_SWTC_WFRM_MWFRM_BWFRM` | `BWFRM`, `CDWS`, `MWFRM`, `SWTC`, `WFRM` | Condensing water system with flowrate control, blowdown and makeup water flowrate control. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WSEBYPVM` | `HVAC/CDWS_SWTC_WSEBYPVM` | `CDWS`, `SWTC`, `WSEBYPVM` | Condenser water system with supply temperature control and waterside economizing bypass. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_SWTC_WSEBYPVPM` | `HVAC/CDWS_SWTC_WSEBYPVPM` | `CDWS`, `SWTC`, `WSEBYPVPM` | Condensing water system with supply water temperature control and water side economizer bypass valve. |
| `CONDENSING_WATER_SYSTEM_TYPE_CDWS_WDT` | `HVAC/CDWS_WDT` | `CDWS`, `WDT` | Condenser water system with temperature differential monitoring across condenser water. |

## Provenance

Generated from `HVAC/CDWS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
