<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# GeothermalWaterSystem

Tag for geothermal water systems. Geothermal systems reject heat into the ground in cooling applications or source heat from the ground in heating applications.

|   |   |
| --- | --- |
| Ontology type | `HVAC/GTWS` |
| GUID | `c48b040d-1b7e-4f58-b722-287b6dcbe36f` |
| Kind | not equipment (a system, a riser, a zone grouping) |
| Proto package | `protobuf.digitalbuildings.hvac.geothermal_water_system.v1` |
| Resource name | `buildings/{building}/geothermalWaterSystems/{geothermal_water_system}` |
| Fields | 67 fields, 18 writable |
| Canonical types | 3 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `geothermal_water_system.proto` | the `GeothermalWaterSystem` message |
| `geothermal_water_system_type.proto` | `GeothermalWaterSystemType`, one value per canonical type (rule 7) |
| `service.proto` | the `GeothermalWaterSystems` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | a multistate enum (rule 13) |
| `auto_off_on_value.proto` | a multistate enum (rule 13) |
| `closed_open_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`GeothermalWaterSystems` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `GeothermalWaterSystemService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetGeothermalWaterSystem` | `GET /v1/{name=buildings/*/geothermalWaterSystems/*}` |
| `ListGeothermalWaterSystems` | `GET /v1/{parent=buildings/*}/geothermalWaterSystems` |
| `CreateGeothermalWaterSystem` | `POST /v1/{parent=buildings/*}/geothermalWaterSystems` |
| `UpdateGeothermalWaterSystem` | `PATCH /v1/{geothermal_water_system.name=buildings/*/geothermalWaterSystems/*}` |
| `DeleteGeothermalWaterSystem` | `DELETE /v1/{name=buildings/*/geothermalWaterSystems/*}` |
| `UndeleteGeothermalWaterSystem` | `POST /v1/{name=buildings/*/geothermalWaterSystems/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `bypass_valve_percentage_command` | `double` | yes | `percent` | `bypass_valve_percentage_command` | 16 |
| `bypass_valve_percentage_sensor` | `double` | no | `percent` | `bypass_valve_percentage_sensor` | 17 |
| `chilled_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_return_water_isolation_valve_command` | 18 |
| `chilled_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `chilled_return_water_isolation_valve_percentage_command` | 19 |
| `chilled_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_return_water_isolation_valve_percentage_sensor` | 20 |
| `chilled_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_return_water_isolation_valve_status` | 21 |
| `chilled_side_ground_return_economizer_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_side_ground_return_economizer_isolation_valve_command` | 22 |
| `chilled_side_ground_return_economizer_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_side_ground_return_economizer_isolation_valve_status` | 23 |
| `chilled_side_ground_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_side_ground_return_water_isolation_valve_status` | 24 |
| `chilled_side_ground_supply_economizer_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_side_ground_supply_economizer_isolation_valve_status` | 25 |
| `chilled_side_ground_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_side_ground_supply_water_isolation_valve_command` | 26 |
| `chilled_side_ground_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_side_ground_supply_water_isolation_valve_status` | 27 |
| `chilled_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_command` | 28 |
| `chilled_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `chilled_supply_water_isolation_valve_percentage_sensor` | 29 |
| `chilled_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `chilled_supply_water_isolation_valve_status` | 30 |
| `cooling_performanceratio_sensor` | `double` | no | `watts_per_watts` | `cooling_performanceratio_sensor` | 31 |
| `cooling_thermal_energy_accumulator` | `double` | no | `joules` | `cooling_thermal_energy_accumulator` | 32 |
| `cooling_thermal_power_capacity` | `double` | at create | `watts` | `cooling_thermal_power_capacity` | 33 |
| `cooling_thermal_power_sensor` | `double` | no | `watts` | `cooling_thermal_power_sensor` | 34 |
| `differential_pressure_sensor` | `double` | no | `pascals` | `differential_pressure_sensor` | 35 |
| `differential_pressure_spec` | `double` | at create | `pascals` | `differential_pressure_specification` | 83 |
| `economizer_mode` | `AutoOffOnValue` | no | `AutoOffOnValue` | `economizer_mode` | 37 |
| `failed_bypass_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_bypass_valve_alarm` | 38 |
| `failed_chilled_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_return_water_isolation_valve_alarm` | 39 |
| `failed_chilled_supply_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_chilled_supply_water_isolation_valve_alarm` | 40 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 41 |
| `failed_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_differential_pressure_alarm` | 42 |
| `failed_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_flowrate_alarm` | 43 |
| `failed_heating_return_water_isolation_valve_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_heating_return_water_isolation_valve_alarm` | 44 |
| `failed_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_return_water_temperature_alarm` | 45 |
| `failed_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_supply_water_temperature_alarm` | 46 |
| `flowrate_requirement` | `double` | at create | `cubic_meters_per_second` | `flowrate_requirement` | 47 |
| `flowrate_sensor` | `double` | no | `cubic_meters_per_second` | `flowrate_sensor` | 48 |
| `flowrate_setpoint` | `double` | yes | `cubic_meters_per_second` | `flowrate_setpoint` | 49 |
| `ground_isolation_command` | `OffOnValue` | yes | `OffOnValue` | `ground_isolation_command` | 50 |
| `ground_temperature_sensor` | `double` | no | `kelvin` | `ground_temperature_sensor` | 51 |
| `heating_return_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_return_water_isolation_valve_command` | 52 |
| `heating_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `heating_return_water_isolation_valve_percentage_command` | 53 |
| `heating_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heating_return_water_isolation_valve_percentage_sensor` | 54 |
| `heating_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_return_water_isolation_valve_status` | 55 |
| `heating_side_ground_return_economizer_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_side_ground_return_economizer_isolation_valve_command` | 56 |
| `heating_side_ground_return_economizer_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_side_ground_return_economizer_isolation_valve_status` | 57 |
| `heating_side_ground_return_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_side_ground_return_water_isolation_valve_status` | 58 |
| `heating_side_ground_supply_economizer_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_side_ground_supply_economizer_isolation_valve_status` | 59 |
| `heating_side_ground_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_side_ground_supply_water_isolation_valve_command` | 60 |
| `heating_side_ground_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_side_ground_supply_water_isolation_valve_status` | 61 |
| `heating_supply_water_isolation_valve_command` | `ClosedOpenValue` | yes | `ClosedOpenValue` | `heating_supply_water_isolation_valve_command` | 62 |
| `heating_supply_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `heating_supply_water_isolation_valve_percentage_sensor` | 63 |
| `heating_supply_water_isolation_valve_status` | `ClosedOpenValue` | no | `ClosedOpenValue` | `heating_supply_water_isolation_valve_status` | 64 |
| `high_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_differential_pressure_alarm` | 65 |
| `high_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_flowrate_alarm` | 66 |
| `high_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_return_water_temperature_alarm` | 67 |
| `high_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `high_supply_water_temperature_alarm` | 68 |
| `low_differential_pressure_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_differential_pressure_alarm` | 69 |
| `low_flowrate_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_flowrate_alarm` | 70 |
| `low_return_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_return_water_temperature_alarm` | 71 |
| `low_supply_water_temperature_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_supply_water_temperature_alarm` | 72 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 73 |
| `primary_chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `primary_chilled_return_water_temperature_sensor` | 74 |
| `primary_chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `primary_chilled_supply_water_temperature_sensor` | 75 |
| `primary_heating_return_water_temperature_sensor` | `double` | no | `kelvin` | `primary_heating_return_water_temperature_sensor` | 76 |
| `primary_heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `primary_heating_supply_water_temperature_sensor` | 77 |
| `return_water_temperature_sensor` | `double` | no | `kelvin` | `return_water_temperature_sensor` | 78 |
| `run_mode` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | no | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `run_mode` | 79 |
| `schedule_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `schedule_run_command` | 80 |
| `supply_water_temperature_sensor` | `double` | no | `kelvin` | `supply_water_temperature_sensor` | 81 |
| `thermal_power_capacity` | `double` | at create | `watts` | `thermal_power_capacity` | 82 |

### Multistate enums

6 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_commissioning_cooling_dehumidify_fan_only_flushing_heating_manual_neutral_off_unknown_value.proto` | `AutoCommissioningCoolingDehumidifyFanOnlyFlushingHeatingManualNeutralOffUnknownValue` | `AUTO`, `COMMISSIONING`, `COOLING`, `DEHUMIDIFY`, `FAN_ONLY`, `FLUSHING`, `HEATING`, `MANUAL`, `NEUTRAL`, `OFF`, `UNKNOWN` |
| `auto_off_on_value.proto` | `AutoOffOnValue` | `AUTO`, `OFF`, `ON` |
| `closed_open_value.proto` | `ClosedOpenValue` | `CLOSED`, `OPEN` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

3 canonical types, each a value of `GeothermalWaterSystemType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `GEOTHERMAL_WATER_SYSTEM_TYPE_GTWS_BYPVPM_CLPM_WDPM_WDT_WFRM_GRTM` | `HVAC/GTWS_BYPVPM_CLPM_WDPM_WDT_WFRM_GRTM` | `BYPVPM`, `CLPM`, `GTWS`, `WDPM`, `WDT`, `WFRM` | Geothermal loop with a bypass valve, thermal power, flowrate, differential pressure, and ground temperature monitoring. |
| `GEOTHERMAL_WATER_SYSTEM_TYPE_GTWS_CHWRWISOVPM_CHWRWISOVM_CHWSWISOVM_HWRWISOVPM_HWRWISOVM_HWSWISOVM` | `HVAC/GTWS_CHWRWISOVPM_CHWRWISOVM_CHWSWISOVM_HWRWISOVPM_HWRWISOVM_HWSWISOVM` | `CHWRWISOVM`, `CHWRWISOVPM`, `CHWSWISOVM`, `GTWS`, `HWRWISOVM`, `HWRWISOVPM`, `HWSWISOVM` | Geothermal loop with isolation valves on chilled and heating water supply and return. |
| `GEOTHERMAL_WATER_SYSTEM_TYPE_GTWS_CLPM_GTWFCISOVM_GTWGRISOVM_GTWHEISOVM_GTWHRISOVM_PCHWDT_PHWDT_RMM_WFRC` | `HVAC/GTWS_CLPM_GTWFCISOVM_GTWGRISOVM_GTWHEISOVM_GTWHRISOVM_PCHWDT_PHWDT_RMM_WFRC` | `CLPM`, `GTWFCISOVM`, `GTWGRISOVM`, `GTWHEISOVM`, `GTWHRISOVM`, `GTWS`, `PCHWDT`, `PHWDT`, `RMM`, `WFRC` | Complex geothermal water system with heat rejection/extraction as well as ground recharge and free cooling (WSE) modes. |

## Provenance

Generated from `HVAC/GTWS` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
