<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# PollutionControlUnit

Tag for pollution control unit. PCUs remove pollutants from exhuast air.

|   |   |
| --- | --- |
| Ontology type | `HVAC/PCU` |
| GUID | `f8fc8268-873f-4ae7-a98f-581052261c7d` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.pollution_control_unit.v1` |
| Resource name | `buildings/{building}/pollutionControlUnits/{pollution_control_unit}` |
| Fields | 24 fields, 8 writable |
| Canonical types | 3 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `pollution_control_unit.proto` | the `PollutionControlUnit` message |
| `pollution_control_unit_type.proto` | `PollutionControlUnitType`, one value per canonical type (rule 7) |
| `service.proto` | the `PollutionControlUnits` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |
| `auto_manual_value.proto` | a multistate enum (rule 13) |
| `bypass_vfd_value.proto` | a multistate enum (rule 13) |
| `off_on_unknown_value.proto` | a multistate enum (rule 13) |
| `off_on_value.proto` | a multistate enum (rule 13) |

## Service

`PollutionControlUnits` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `PollutionControlUnitService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetPollutionControlUnit` | `GET /v1/{name=buildings/*/pollutionControlUnits/*}` |
| `ListPollutionControlUnits` | `GET /v1/{parent=buildings/*}/pollutionControlUnits` |
| `CreatePollutionControlUnit` | `POST /v1/{parent=buildings/*}/pollutionControlUnits` |
| `UpdatePollutionControlUnit` | `PATCH /v1/{pollution_control_unit.name=buildings/*/pollutionControlUnits/*}` |
| `DeletePollutionControlUnit` | `DELETE /v1/{name=buildings/*/pollutionControlUnits/*}` |
| `UndeletePollutionControlUnit` | `POST /v1/{name=buildings/*/pollutionControlUnits/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `detergent_pump_run_command` | `OffOnValue` | yes | `OffOnValue` | `detergent_pump_run_command` | 16 |
| `detergent_pump_run_status` | `OffOnValue` | no | `OffOnValue` | `detergent_pump_run_status` | 17 |
| `electrostatic_scrubber_run_command` | `repeated OffOnValue` | yes | `OffOnValue` | `electrostatic_scrubber_run_command` | 18 |
| `electrostatic_scrubber_run_status` | `repeated OffOnValue` | no | `OffOnValue` | `electrostatic_scrubber_run_status` | 19 |
| `exhaust_air_flowrate_capacity` | `double` | at create | `cubic_meters_per_second` | `exhaust_air_flowrate_capacity` | 20 |
| `exhaust_fan_current_sensor` | `double` | no | `amperes` | `exhaust_fan_current_sensor` | 21 |
| `exhaust_fan_energy_accumulator` | `double` | no | `joules` | `exhaust_fan_energy_accumulator` | 22 |
| `exhaust_fan_power_capacity` | `double` | at create | `watts` | `exhaust_fan_power_capacity` | 23 |
| `exhaust_fan_power_sensor` | `double` | no | `watts` | `exhaust_fan_power_sensor` | 24 |
| `exhaust_fan_run_command` | `OffOnUnknownValue` | yes | `OffOnUnknownValue` | `exhaust_fan_run_command` | 25 |
| `exhaust_fan_run_mode` | `AutoManualValue` | no | `AutoManualValue` | `exhaust_fan_run_mode` | 26 |
| `exhaust_fan_run_status` | `OffOnUnknownValue` | no | `OffOnUnknownValue` | `exhaust_fan_run_status` | 27 |
| `exhaust_fan_speed_frequency_sensor` | `double` | no | `hertz` | `exhaust_fan_speed_frequency_sensor` | 28 |
| `exhaust_fan_speed_mode` | `BypassVfdValue` | no | `BypassVfdValue` | `exhaust_fan_speed_mode` | 29 |
| `exhaust_fan_speed_percentage_command` | `double` | yes | `percent` | `exhaust_fan_speed_percentage_command` | 30 |
| `exhaust_fan_speed_percentage_sensor` | `double` | no | `percent` | `exhaust_fan_speed_percentage_sensor` | 31 |
| `exhaust_fan_torque_sensor` | `double` | no | `newton_meters` | `exhaust_fan_torque_sensor` | 32 |
| `exhaust_fan_voltage_sensor` | `double` | no | `volts` | `exhaust_fan_voltage_sensor` | 33 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 34 |
| `failed_electrostatic_scrubber_alarm` | `repeated ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_electrostatic_scrubber_alarm` | 35 |
| `failed_exhaust_fan_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_exhaust_fan_alarm` | 36 |
| `low_detergent_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `low_detergent_alarm` | 37 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 38 |
| `model_label` | `string` | at create | -- | `model_label` | 39 |

### Multistate enums

5 enums, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |
| `auto_manual_value.proto` | `AutoManualValue` | `AUTO`, `MANUAL` |
| `bypass_vfd_value.proto` | `BypassVfdValue` | `BYPASS`, `VFD` |
| `off_on_unknown_value.proto` | `OffOnUnknownValue` | `OFF`, `ON`, `UNKNOWN` |
| `off_on_value.proto` | `OffOnValue` | `OFF`, `ON` |

## Canonical types

3 canonical types, each a value of `PollutionControlUnitType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `POLLUTION_CONTROL_UNIT_TYPE_PCU_EFSS_DTPM` | `HVAC/PCU_EFSS_DTPM` | `DTPM`, `EFSS`, `PCU` | Pollution control unit with single speed exhaust fan and one detergent pump. |
| `POLLUTION_CONTROL_UNIT_TYPE_PCU_EFSS_EFVSC_ESM_2X_DTPM` | `HVAC/PCU_EFSS_EFVSC_ESM2X_DTPM` | `DTPM`, `EFSS`, `EFVSC`, `ESM2X`, `PCU` | Pollution control unit with exhaust fan variable speed, two electrostatic scrubbers, and one detergent pump. |
| `POLLUTION_CONTROL_UNIT_TYPE_PCU_EFVSC` | `HVAC/PCU_EFVSC` | `EFVSC`, `PCU` | Pollution control unit with variable speed exhaust fan. |

## Provenance

Generated from `HVAC/PCU` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
