<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# ThermalStorageTank

Tag for thermal storage tanks. Thermal storage tanks are often used in water-side systems to hold chilled or heated water for use in space conditioning.

|   |   |
| --- | --- |
| Ontology type | `HVAC/TST` |
| GUID | `f512be0b-07c4-4829-b89f-6922dc9316ba` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.hvac.thermal_storage_tank.v1` |
| Resource name | `buildings/{building}/thermalStorageTanks/{thermal_storage_tank}` |
| Fields | 15 fields, 3 writable |
| Canonical types | 2 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `thermal_storage_tank.proto` | the `ThermalStorageTank` message |
| `thermal_storage_tank_type.proto` | `ThermalStorageTankType`, one value per canonical type (rule 7) |
| `service.proto` | the `ThermalStorageTanks` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |

## Service

`ThermalStorageTanks` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `ThermalStorageTankService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetThermalStorageTank` | `GET /v1/{name=buildings/*/thermalStorageTanks/*}` |
| `ListThermalStorageTanks` | `GET /v1/{parent=buildings/*}/thermalStorageTanks` |
| `CreateThermalStorageTank` | `POST /v1/{parent=buildings/*}/thermalStorageTanks` |
| `UpdateThermalStorageTank` | `PATCH /v1/{thermal_storage_tank.name=buildings/*/thermalStorageTanks/*}` |
| `DeleteThermalStorageTank` | `DELETE /v1/{name=buildings/*/thermalStorageTanks/*}` |
| `UndeleteThermalStorageTank` | `POST /v1/{name=buildings/*/thermalStorageTanks/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `chilled_water_temperature_sensor` | `repeated double` | no | `kelvin` | `chilled_water_temperature_sensor` | 16 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 17 |
| `heating_water_temperature_sensor` | `repeated double` | no | `kelvin` | `heating_water_temperature_sensor` | 18 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 19 |
| `model_label` | `string` | at create | -- | `model_label` | 20 |
| `primary_chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `primary_chilled_return_water_temperature_sensor` | 21 |
| `primary_chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `primary_chilled_supply_water_temperature_sensor` | 22 |
| `primary_heating_return_water_temperature_sensor` | `double` | no | `kelvin` | `primary_heating_return_water_temperature_sensor` | 23 |
| `primary_heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `primary_heating_supply_water_temperature_sensor` | 24 |
| `secondary_chilled_return_water_isolation_valve_percentage_command` | `double` | yes | `percent` | `secondary_chilled_return_water_isolation_valve_percentage_command` | 25 |
| `secondary_chilled_return_water_isolation_valve_percentage_sensor` | `double` | no | `percent` | `secondary_chilled_return_water_isolation_valve_percentage_sensor` | 26 |
| `secondary_chilled_return_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_chilled_return_water_temperature_sensor` | 27 |
| `secondary_chilled_supply_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_chilled_supply_water_temperature_sensor` | 28 |
| `secondary_heating_return_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_heating_return_water_temperature_sensor` | 29 |
| `secondary_heating_supply_water_temperature_sensor` | `double` | no | `kelvin` | `secondary_heating_supply_water_temperature_sensor` | 30 |

### Multistate enums

1 enum, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |

## Canonical types

2 canonical types, each a value of `ThermalStorageTankType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `THERMAL_STORAGE_TANK_TYPE_TST_PCHWDT_SCHWDT_SCHWISOVPM_TS_6X` | `HVAC/TST_PCHWDT_SCHWDT_SCHWISOVPM_TS6X` | `PCHWDT`, `SCHWDT`, `SCHWISOVPM`, `TST` | Chilled water buffer tank with isolation valve, six (6) temperature sensors, primary and secondary delta-T monitoring. |
| `THERMAL_STORAGE_TANK_TYPE_TST_PHWDT_SHWDT_TS_6X` | `HVAC/TST_PHWDT_SHWDT_TS6X` | `PHWDT`, `SHWDT`, `TST` | Heating hot water buffer tank with six (6) temperature sensors, primary and secondary delta-T monitoring. |

## Provenance

Generated from `HVAC/TST` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
