<!--
Generated by `just docs` from Google's Digital Buildings ontology,
revision 2026-09-09 (4a794ac).
DO NOT EDIT -- edit sync/internal/docs and regenerate.
-->

# ElectricalMeter

Tag for all the electrical meter types.

|   |   |
| --- | --- |
| Ontology type | `METERS/EM` |
| GUID | `cba37f53-9e19-4498-80d1-6053d993f4ac` |
| Kind | equipment |
| Proto package | `protobuf.digitalbuildings.meters.electrical_meter.v1` |
| Resource name | `buildings/{building}/electricalMeters/{electrical_meter}` |
| Fields | 43 fields, 2 writable |
| Canonical types | 12 |

## Files

Rule 2: one message per file, plus its enums. `messages.proto` is the single exception, because a request and its response are meaningless apart.

| File | Contains |
| --- | --- |
| `electrical_meter.proto` | the `ElectricalMeter` message |
| `electrical_meter_type.proto` | `ElectricalMeterType`, one value per canonical type (rule 7) |
| `service.proto` | the `ElectricalMeters` service |
| `messages.proto` | its request and response messages |
| `connection.proto` | `Connection` -- how this entity relates to another (rule 4) |
| `link.proto` | `Link` -- this entity's fields mapped onto another's |
| `field_translation.proto` | `FieldTranslation`, `UnitMapping`, `StateMapping`, `ValueRange` |
| `active_inactive_value.proto` | a multistate enum (rule 13) |

## Service

`ElectricalMeters` in `service.proto`. Every resource is a collection (rule 7): there are no singletons here, so it gets the full standard method set plus AIP-164 `Undelete`.

AIP-131 names the service for the collection rather than `ElectricalMeterService`; rule 1 has why buf STANDARD is not selected.

| Method | HTTP |
| --- | --- |
| `GetElectricalMeter` | `GET /v1/{name=buildings/*/electricalMeters/*}` |
| `ListElectricalMeters` | `GET /v1/{parent=buildings/*}/electricalMeters` |
| `CreateElectricalMeter` | `POST /v1/{parent=buildings/*}/electricalMeters` |
| `UpdateElectricalMeter` | `PATCH /v1/{electrical_meter.name=buildings/*/electricalMeters/*}` |
| `DeleteElectricalMeter` | `DELETE /v1/{name=buildings/*/electricalMeters/*}` |
| `UndeleteElectricalMeter` | `POST /v1/{name=buildings/*/electricalMeters/*}:undelete` |

## Fields

Every field is `optional` (rule 7): the resource carries the union of every field any of its canonical types uses, and no single device reports all of them.

**Writable** is rule 8. A `command` or a `setpoint` is `OPTIONAL` and can be set; everything else is `OUTPUT_ONLY`, because the equipment reports it and no API call sets it. An `update_mask` naming an `OUTPUT_ONLY` field is rejected rather than silently ignored.

| Field | Type | Writable | Unit / states | Ontology literal | Field no. |
| --- | --- | --- | --- | --- | --- |
| `apparent_energy_accumulator` | `double` | no | `joules` | `apparent_energy_accumulator` | 16 |
| `apparent_power_sensor` | `double` | no | `watts` | `apparent_power_sensor` | 17 |
| `average_inter_line_voltage_sensor` | `double` | no | `volts` | `average_inter_line_voltage_sensor` | 18 |
| `average_line_current_sensor` | `double` | no | `amperes` | `average_line_current_sensor` | 19 |
| `average_line_neutral_voltage_sensor` | `double` | no | `volts` | `average_line_neutral_voltage_sensor` | 20 |
| `current_sensor` | `double` | no | `amperes` | `current_sensor` | 21 |
| `electricalgrid_energy_accumulator` | `double` | no | `joules` | `electricalgrid_energy_accumulator` | 22 |
| `electricalgrid_run_time_accumulator` | `double` | no | `seconds` | `electricalgrid_run_time_accumulator` | 23 |
| `energy_accumulator` | `double` | no | `joules` | `energy_accumulator` | 24 |
| `exported_energy_accumulator` | `double` | no | `joules` | `exported_energy_accumulator` | 25 |
| `failed_communication_alarm` | `ActiveInactiveValue` | no | `ActiveInactiveValue` | `failed_communication_alarm` | 26 |
| `generator_energy_accumulator` | `double` | no | `joules` | `generator_energy_accumulator` | 27 |
| `generator_run_time_accumulator` | `double` | no | `seconds` | `generator_run_time_accumulator` | 28 |
| `line_frequency_sensor` | `double` | no | `hertz` | `line_frequency_sensor` | 29 |
| `manufacturer_label` | `string` | at create | -- | `manufacturer_label` | 30 |
| `model_label` | `string` | at create | -- | `model_label` | 31 |
| `neutral_line_current_sensor` | `double` | no | `amperes` | `neutral_line_current_sensor` | 32 |
| `phase1_apparent_power_sensor` | `double` | no | `watts` | `phase1_apparent_power_sensor` | 80 |
| `phase1_line_current_sensor` | `double` | no | `amperes` | `phase1_line_current_sensor` | 81 |
| `phase1_neutral_line_voltage_sensor` | `double` | no | `volts` | `phase1_neutral_line_voltage_sensor` | 82 |
| `phase1_phase2_line_voltage_sensor` | `double` | no | `volts` | `phase1_phase2_line_voltage_sensor` | 83 |
| `phase1_phase3_line_voltage_sensor` | `double` | no | `volts` | `phase1_phase3_line_voltage_sensor` | 84 |
| `phase1_power_sensor` | `double` | no | `watts` | `phase1_power_sensor` | 85 |
| `phase1_powerfactor_sensor` | `double` | no | `no_units` | `phase1_powerfactor_sensor` | 86 |
| `phase1_reactive_power_sensor` | `double` | no | `watts` | `phase1_reactive_power_sensor` | 87 |
| `phase2_apparent_power_sensor` | `double` | no | `watts` | `phase2_apparent_power_sensor` | 88 |
| `phase2_line_current_sensor` | `double` | no | `amperes` | `phase2_line_current_sensor` | 89 |
| `phase2_neutral_line_voltage_sensor` | `double` | no | `volts` | `phase2_neutral_line_voltage_sensor` | 90 |
| `phase2_phase3_line_voltage_sensor` | `double` | no | `volts` | `phase2_phase3_line_voltage_sensor` | 91 |
| `phase2_power_sensor` | `double` | no | `watts` | `phase2_power_sensor` | 92 |
| `phase2_powerfactor_sensor` | `double` | no | `no_units` | `phase2_powerfactor_sensor` | 93 |
| `phase2_reactive_power_sensor` | `double` | no | `watts` | `phase2_reactive_power_sensor` | 94 |
| `phase3_apparent_power_sensor` | `double` | no | `watts` | `phase3_apparent_power_sensor` | 95 |
| `phase3_line_current_sensor` | `double` | no | `amperes` | `phase3_line_current_sensor` | 96 |
| `phase3_neutral_line_voltage_sensor` | `double` | no | `volts` | `phase3_neutral_line_voltage_sensor` | 97 |
| `phase3_power_sensor` | `double` | no | `watts` | `phase3_power_sensor` | 98 |
| `phase3_powerfactor_sensor` | `double` | no | `no_units` | `phase3_powerfactor_sensor` | 99 |
| `phase3_reactive_power_sensor` | `double` | no | `watts` | `phase3_reactive_power_sensor` | 100 |
| `power_sensor` | `double` | no | `watts` | `power_sensor` | 54 |
| `powerfactor_sensor` | `double` | no | `no_units` | `powerfactor_sensor` | 55 |
| `reactive_energy_accumulator` | `double` | no | `joules` | `reactive_energy_accumulator` | 56 |
| `reactive_power_sensor` | `double` | no | `watts` | `reactive_power_sensor` | 57 |
| `voltage_sensor` | `double` | no | `volts` | `voltage_sensor` | 58 |

### Multistate enums

1 enum, one per distinct state set rather than one per field. Across the ontology 602 multistate fields draw on only 40 sets, so an enum per field would mean 305 different spellings of {ACTIVE, INACTIVE} that no consumer could pass to a common function (rule 13).

Each is copied into this package rather than imported: AIP-215 forbids a field referencing a type in another proto package (rule 4).

| File | Enum | States |
| --- | --- | --- |
| `active_inactive_value.proto` | `ActiveInactiveValue` | `ACTIVE`, `INACTIVE` |

## Canonical types

12 canonical types, each a value of `ElectricalMeterType`. The ontology's name is kept verbatim, because that name *is* the identifier.

Each value carries its exact `implements` / `uses` / `opt_uses` sets in `(annotations.canonical_type)`, so a validator can still reject a variant reporting a field its declared type does not have. That is what makes the cut in rule 7 lossless.

| Enum value | Ontology type | Implements | Description |
| --- | --- | --- | --- |
| `ELECTRICAL_METER_TYPE_EM_PLPM` | `METERS/EM_PLPM` | `EM`, `PLPM` | Power meter with basic Phase-level power monitoring. |
| `ELECTRICAL_METER_TYPE_EM_PWM` | `METERS/EM_PWM` | `EM`, `PWM` | Power meter with basic power monitoring. |
| `ELECTRICAL_METER_TYPE_EM_PWMRDM` | `METERS/EM_PWMRDM` | `EM`, `PWMRDM` | Energy metering from Grid Electricity and Diesel Generator. |
| `ELECTRICAL_METER_TYPE_EM_PWM_AVCM` | `METERS/EM_PWM_AVCM` | `AVCM`, `EM`, `PWM` | Power meter with basic power monitoring and averaging. |
| `ELECTRICAL_METER_TYPE_EM_PWM_AVCM_PLPM_PVCM` | `METERS/EM_PWM_AVCM_PLPM_PVCM` | `AVCM`, `EM`, `PLPM`, `PVCM`, `PWM` | The typical ION meter (Bay Area standard). |
| `ELECTRICAL_METER_TYPE_EM_PWM_AVCM_PVCM` | `METERS/EM_PWM_AVCM_PVCM` | `AVCM`, `EM`, `PVCM`, `PWM` | Power meter with phase level voltage and current monitoring (and averaging). |
| `ELECTRICAL_METER_TYPE_EM_PWM_AVCM_PWMRDM` | `METERS/EM_PWM_AVCM_PWMRDM` | `AVCM`, `EM`, `PWM`, `PWMRDM` | Energy metering from Grid Electricity and Diesel Generator with power, current, voltage monitoring. |
| `ELECTRICAL_METER_TYPE_EM_PWM_EPWM_AVCM_PLPM_PVCM` | `METERS/EM_PWM_EPWM_AVCM_PLPM_PVCM` | `AVCM`, `EM`, `EPWM`, `PLPM`, `PVCM`, `PWM` | The typical ION meter (Bay Area standard) with exported energy accumulation. |
| `ELECTRICAL_METER_TYPE_EM_PWM_PLPM_PVCM` | `METERS/EM_PWM_PLPM_PVCM` | `EM`, `PLPM`, `PVCM`, `PWM` | Power meter with phase level voltage, current, and power monitoring. |
| `ELECTRICAL_METER_TYPE_EM_PWM_PVCM` | `METERS/EM_PWM_PVCM` | `EM`, `PVCM`, `PWM` | Power meter with phase level voltage and current monitoring. |
| `ELECTRICAL_METER_TYPE_EM_PWM_PWMRDM` | `METERS/EM_PWM_PWMRDM` | `EM`, `PWM`, `PWMRDM` | Energy metering from Grid Electricity and Diesel Generator with power monitoring. |
| `ELECTRICAL_METER_TYPE_EM_PWM_VCM` | `METERS/EM_PWM_VCM` | `EM`, `PWM`, `VCM` | Power meter with basic power, current and voltage monitoring. |

## Provenance

Generated from `METERS/EM` in Google's Digital Buildings ontology.

- [Ontology concepts](https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md)
- [Abstract model](https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md)
- [Building configuration](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)
